<?xml version="1.0" encoding="utf-8"?>
<!-- un-comment this line to enable validation
-->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/CIM100#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!--
-->
<cim:IEC61970CIMVersion rdf:about="urn:uuid:9897D322-5470-4122-B903-1D570BE4CD36">
  <cim:IEC61970CIMVersion.version>IEC61970CIM100</cim:IEC61970CIMVersion.version>
  <cim:IEC61970CIMVersion.date>2019-04-01</cim:IEC61970CIMVersion.date>
</cim:IEC61970CIMVersion>
<cim:CoordinateSystem rdf:about="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724">
  <cim:IdentifiedObject.mRID>A9C3C513-F7A9-46C8-8B52-9909398D8724</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_CrsUrn</cim:IdentifiedObject.name>
  <cim:CoordinateSystem.crsUrn>OpenDSSLocalBusCoordinates</cim:CoordinateSystem.crsUrn>
</cim:CoordinateSystem>
<cim:GeographicalRegion rdf:about="urn:uuid:4EC2E2E7-55AA-46C3-9682-6F5D29C03B6F">
  <cim:IdentifiedObject.mRID>4EC2E2E7-55AA-46C3-9682-6F5D29C03B6F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_Region</cim:IdentifiedObject.name>
</cim:GeographicalRegion>
<cim:SubGeographicalRegion rdf:about="urn:uuid:C734D5AB-BDB8-4570-A93D-D2109785574E">
  <cim:IdentifiedObject.mRID>C734D5AB-BDB8-4570-A93D-D2109785574E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_SubRegion</cim:IdentifiedObject.name>
  <cim:SubGeographicalRegion.Region rdf:resource="urn:uuid:4EC2E2E7-55AA-46C3-9682-6F5D29C03B6F"/>
</cim:SubGeographicalRegion>
<cim:Substation rdf:about="urn:uuid:504A539A-6D42-4747-8C73-7E61A0CB1BBD">
  <cim:IdentifiedObject.mRID>504A539A-6D42-4747-8C73-7E61A0CB1BBD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_Substation</cim:IdentifiedObject.name>
  <cim:Substation.Region rdf:resource="urn:uuid:C734D5AB-BDB8-4570-A93D-D2109785574E"/>
</cim:Substation>
<cim:Location rdf:about="urn:uuid:35E86805-B055-455D-B6A4-B83E9BBEABD0">
  <cim:IdentifiedObject.mRID>35E86805-B055-455D-B6A4-B83E9BBEABD0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_Location</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:Feeder rdf:about="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA">
  <cim:IdentifiedObject.mRID>D96BFC6F-162A-495D-86A7-70E140A847AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt</cim:IdentifiedObject.name>
  <cim:Feeder.NormalEnergizingSubstation rdf:resource="urn:uuid:504A539A-6D42-4747-8C73-7E61A0CB1BBD"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:35E86805-B055-455D-B6A4-B83E9BBEABD0"/>
</cim:Feeder>
<cim:OperationalLimitType rdf:about="urn:uuid:12DDE7DD-D9D6-42C0-A323-1DA1ED5E217A">
  <cim:IdentifiedObject.mRID>12DDE7DD-D9D6-42C0-A323-1DA1ED5E217A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_NormAmpsType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E009</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:5CA54B3A-D54A-46D8-8BDA-78F2ADE242F5">
  <cim:IdentifiedObject.mRID>5CA54B3A-D54A-46D8-8BDA-78F2ADE242F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_EmergencyAmpsType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>7200</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:4483FAE8-170E-4133-869C-59A51F66FD3B">
  <cim:IdentifiedObject.mRID>4483FAE8-170E-4133-869C-59A51F66FD3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_RangeAHiType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E009</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:C7FA05EF-4E67-4976-AD3A-F60E21721F71">
  <cim:IdentifiedObject.mRID>C7FA05EF-4E67-4976-AD3A-F60E21721F71</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_RangeALoType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E009</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:DF973BDB-2D5A-44AB-BEE3-91290F525E2A">
  <cim:IdentifiedObject.mRID>DF973BDB-2D5A-44AB-BEE3-91290F525E2A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_RangeBHiType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>86400</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:D59262EC-57E9-44ED-A0F1-001A9FF2D9E7">
  <cim:IdentifiedObject.mRID>D59262EC-57E9-44ED-A0F1-001A9FF2D9E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_RangeBLoType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>86400</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
</cim:OperationalLimitType>
<cim:BaseVoltage rdf:about="urn:uuid:C15D20D3-6142-46F2-8C58-2FBA3F4DAFE3">
  <cim:IdentifiedObject.mRID>C15D20D3-6142-46F2-8C58-2FBA3F4DAFE3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_115.0000</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>115000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:about="urn:uuid:7E47B174-7E90-4DA8-8237-477B732F09FE">
  <cim:IdentifiedObject.mRID>7E47B174-7E90-4DA8-8237-477B732F09FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:about="urn:uuid:D2E465F1-1AA9-4452-BB78-3B156952B4DD">
  <cim:IdentifiedObject.mRID>D2E465F1-1AA9-4452-BB78-3B156952B4DD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:7E47B174-7E90-4DA8-8237-477B732F09FE"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:4483FAE8-170E-4133-869C-59A51F66FD3B"/>
  <cim:VoltageLimit.value>120750</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:FC789786-0355-46E1-88CA-34AAA1643A22">
  <cim:IdentifiedObject.mRID>FC789786-0355-46E1-88CA-34AAA1643A22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:7E47B174-7E90-4DA8-8237-477B732F09FE"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:C7FA05EF-4E67-4976-AD3A-F60E21721F71"/>
  <cim:VoltageLimit.value>109250</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:69A721B7-A8EB-46D0-A41F-94CC64346FA5">
  <cim:IdentifiedObject.mRID>69A721B7-A8EB-46D0-A41F-94CC64346FA5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:7E47B174-7E90-4DA8-8237-477B732F09FE"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:DF973BDB-2D5A-44AB-BEE3-91290F525E2A"/>
  <cim:VoltageLimit.value>121708.33</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:047CE45E-1622-4B9D-BC2C-5CFCEBE02A91">
  <cim:IdentifiedObject.mRID>047CE45E-1622-4B9D-BC2C-5CFCEBE02A91</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:7E47B174-7E90-4DA8-8237-477B732F09FE"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:D59262EC-57E9-44ED-A0F1-001A9FF2D9E7"/>
  <cim:VoltageLimit.value>105416.67</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:BaseVoltage rdf:about="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6">
  <cim:IdentifiedObject.mRID>08737B83-2159-4813-B3D3-873B7F0DC5C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_4.1600</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>4160</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:about="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC">
  <cim:IdentifiedObject.mRID>27155E31-3C25-4341-BFBA-24CE4A9B00DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:about="urn:uuid:8F56C6A3-F6E1-4AB3-9FC2-174AF9F28343">
  <cim:IdentifiedObject.mRID>8F56C6A3-F6E1-4AB3-9FC2-174AF9F28343</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:4483FAE8-170E-4133-869C-59A51F66FD3B"/>
  <cim:VoltageLimit.value>4368</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:5FD146DD-552A-403F-9A3C-3FAA7B6C6935">
  <cim:IdentifiedObject.mRID>5FD146DD-552A-403F-9A3C-3FAA7B6C6935</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:C7FA05EF-4E67-4976-AD3A-F60E21721F71"/>
  <cim:VoltageLimit.value>3952</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:D0FED1E7-04CB-4F28-AEFC-4DA9B1EEAF86">
  <cim:IdentifiedObject.mRID>D0FED1E7-04CB-4F28-AEFC-4DA9B1EEAF86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:DF973BDB-2D5A-44AB-BEE3-91290F525E2A"/>
  <cim:VoltageLimit.value>4402.6665</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:55CA332A-37F1-4FE6-9E84-1FB5FE78B07F">
  <cim:IdentifiedObject.mRID>55CA332A-37F1-4FE6-9E84-1FB5FE78B07F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:D59262EC-57E9-44ED-A0F1-001A9FF2D9E7"/>
  <cim:VoltageLimit.value>3813.3335</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:BaseVoltage rdf:about="urn:uuid:92B46D6A-7C61-4174-81B8-B7D246B5086C">
  <cim:IdentifiedObject.mRID>92B46D6A-7C61-4174-81B8-B7D246B5086C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_13.2000</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>13200</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:about="urn:uuid:A78F8AAD-CEEA-4A29-9FC8-43F2BBE16228">
  <cim:IdentifiedObject.mRID>A78F8AAD-CEEA-4A29-9FC8-43F2BBE16228</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:about="urn:uuid:54BA672E-6D4F-4AA2-A3EB-B8673705F125">
  <cim:IdentifiedObject.mRID>54BA672E-6D4F-4AA2-A3EB-B8673705F125</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:A78F8AAD-CEEA-4A29-9FC8-43F2BBE16228"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:4483FAE8-170E-4133-869C-59A51F66FD3B"/>
  <cim:VoltageLimit.value>13860</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:3C6A28CF-FEC2-46C9-A039-C84C71633256">
  <cim:IdentifiedObject.mRID>3C6A28CF-FEC2-46C9-A039-C84C71633256</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:A78F8AAD-CEEA-4A29-9FC8-43F2BBE16228"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:C7FA05EF-4E67-4976-AD3A-F60E21721F71"/>
  <cim:VoltageLimit.value>12540</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:808CE752-C9C3-4BAA-B70F-C4A27E955B9D">
  <cim:IdentifiedObject.mRID>808CE752-C9C3-4BAA-B70F-C4A27E955B9D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:A78F8AAD-CEEA-4A29-9FC8-43F2BBE16228"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:DF973BDB-2D5A-44AB-BEE3-91290F525E2A"/>
  <cim:VoltageLimit.value>13970</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:B709D610-B079-4F26-8E42-9486A558991E">
  <cim:IdentifiedObject.mRID>B709D610-B079-4F26-8E42-9486A558991E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:A78F8AAD-CEEA-4A29-9FC8-43F2BBE16228"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:D59262EC-57E9-44ED-A0F1-001A9FF2D9E7"/>
  <cim:VoltageLimit.value>12100</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:BaseVoltage rdf:about="urn:uuid:4533711A-0637-454B-9E61-6B24F0F7DE26">
  <cim:IdentifiedObject.mRID>4533711A-0637-454B-9E61-6B24F0F7DE26</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.4800</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>480</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:about="urn:uuid:F2235CAA-1913-47AA-8486-1A80F9DE1D1B">
  <cim:IdentifiedObject.mRID>F2235CAA-1913-47AA-8486-1A80F9DE1D1B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:about="urn:uuid:FBB5305F-78F9-46AE-B05D-10B6E51EF0F1">
  <cim:IdentifiedObject.mRID>FBB5305F-78F9-46AE-B05D-10B6E51EF0F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:F2235CAA-1913-47AA-8486-1A80F9DE1D1B"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:4483FAE8-170E-4133-869C-59A51F66FD3B"/>
  <cim:VoltageLimit.value>504</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:FAEF1400-A2A7-4D78-8CBA-343B1615B544">
  <cim:IdentifiedObject.mRID>FAEF1400-A2A7-4D78-8CBA-343B1615B544</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:F2235CAA-1913-47AA-8486-1A80F9DE1D1B"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:C7FA05EF-4E67-4976-AD3A-F60E21721F71"/>
  <cim:VoltageLimit.value>456</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:DBD6876A-4329-4F74-AA40-2D94FDEC436A">
  <cim:IdentifiedObject.mRID>DBD6876A-4329-4F74-AA40-2D94FDEC436A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:F2235CAA-1913-47AA-8486-1A80F9DE1D1B"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:DF973BDB-2D5A-44AB-BEE3-91290F525E2A"/>
  <cim:VoltageLimit.value>507.99998</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:7FF1514A-DB30-4FE9-9DE2-C7F621B66FA3">
  <cim:IdentifiedObject.mRID>7FF1514A-DB30-4FE9-9DE2-C7F621B66FA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:F2235CAA-1913-47AA-8486-1A80F9DE1D1B"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:D59262EC-57E9-44ED-A0F1-001A9FF2D9E7"/>
  <cim:VoltageLimit.value>440.00002</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:BaseVoltage rdf:about="urn:uuid:DD5D2031-26DC-48CE-83F9-42AA8D217DF3">
  <cim:IdentifiedObject.mRID>DD5D2031-26DC-48CE-83F9-42AA8D217DF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.2080</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>208</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:about="urn:uuid:94B6719C-305F-4FE9-9B22-75492261BA2F">
  <cim:IdentifiedObject.mRID>94B6719C-305F-4FE9-9B22-75492261BA2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:about="urn:uuid:A07BCF6F-1CA4-4B78-9715-A5ED91864F2D">
  <cim:IdentifiedObject.mRID>A07BCF6F-1CA4-4B78-9715-A5ED91864F2D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:94B6719C-305F-4FE9-9B22-75492261BA2F"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:4483FAE8-170E-4133-869C-59A51F66FD3B"/>
  <cim:VoltageLimit.value>218.4</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:772A02E9-8D1A-4110-868C-E72040F99F5E">
  <cim:IdentifiedObject.mRID>772A02E9-8D1A-4110-868C-E72040F99F5E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:94B6719C-305F-4FE9-9B22-75492261BA2F"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:C7FA05EF-4E67-4976-AD3A-F60E21721F71"/>
  <cim:VoltageLimit.value>197.6</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:93A0FC6C-382A-4391-B6DD-4012DCCC9FAE">
  <cim:IdentifiedObject.mRID>93A0FC6C-382A-4391-B6DD-4012DCCC9FAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:94B6719C-305F-4FE9-9B22-75492261BA2F"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:DF973BDB-2D5A-44AB-BEE3-91290F525E2A"/>
  <cim:VoltageLimit.value>220.13333</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:26B4A3B5-8DE5-487C-A015-8E37C2F8349D">
  <cim:IdentifiedObject.mRID>26B4A3B5-8DE5-487C-A015-8E37C2F8349D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:94B6719C-305F-4FE9-9B22-75492261BA2F"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:D59262EC-57E9-44ED-A0F1-001A9FF2D9E7"/>
  <cim:VoltageLimit.value>190.66667</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:TopologicalNode rdf:about="urn:uuid:68F3A18C-5DEE-4951-AAA2-9D586FEAF30E">
  <cim:IdentifiedObject.mRID>68F3A18C-5DEE-4951-AAA2-9D586FEAF30E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:861405DE-AE09-47AE-9F47-4771EB248344">
  <cim:IdentifiedObject.mRID>861405DE-AE09-47AE-9F47-4771EB248344</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:68F3A18C-5DEE-4951-AAA2-9D586FEAF30E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7E47B174-7E90-4DA8-8237-477B732F09FE"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:36BFB34E-05DF-496A-9135-EA7C96186B88">
  <cim:IdentifiedObject.mRID>36BFB34E-05DF-496A-9135-EA7C96186B88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:35CAB98A-6D2C-4F44-9D42-D3FB9594446D">
  <cim:IdentifiedObject.mRID>35CAB98A-6D2C-4F44-9D42-D3FB9594446D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:36BFB34E-05DF-496A-9135-EA7C96186B88"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:1D5A9EE4-75B4-4173-B221-0AD4BBEF4176">
  <cim:IdentifiedObject.mRID>1D5A9EE4-75B4-4173-B221-0AD4BBEF4176</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650z</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:98CBB9E0-7430-46B7-AB87-423CC3ED6381">
  <cim:IdentifiedObject.mRID>98CBB9E0-7430-46B7-AB87-423CC3ED6381</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650z</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:1D5A9EE4-75B4-4173-B221-0AD4BBEF4176"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A78F8AAD-CEEA-4A29-9FC8-43F2BBE16228"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:974046F8-A2C9-4871-84B7-377A08137A6F">
  <cim:IdentifiedObject.mRID>974046F8-A2C9-4871-84B7-377A08137A6F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>brkr</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:ECC10806-6B08-4C48-949E-996B0605094E">
  <cim:IdentifiedObject.mRID>ECC10806-6B08-4C48-949E-996B0605094E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>brkr</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:974046F8-A2C9-4871-84B7-377A08137A6F"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:FB0A6B9E-4D76-47EE-92D3-6D3B02FB18DF">
  <cim:IdentifiedObject.mRID>FB0A6B9E-4D76-47EE-92D3-6D3B02FB18DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rg60</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:003F16B1-5A0E-486C-8A9C-9EDD42B69396">
  <cim:IdentifiedObject.mRID>003F16B1-5A0E-486C-8A9C-9EDD42B69396</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rg60</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:FB0A6B9E-4D76-47EE-92D3-6D3B02FB18DF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:C0F5B9EE-D138-4A90-A6BE-C5632AD42ADA">
  <cim:IdentifiedObject.mRID>C0F5B9EE-D138-4A90-A6BE-C5632AD42ADA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xf1</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:16DC4F1E-EB7A-4F5B-9648-8BC469057749">
  <cim:IdentifiedObject.mRID>16DC4F1E-EB7A-4F5B-9648-8BC469057749</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xf1</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:C0F5B9EE-D138-4A90-A6BE-C5632AD42ADA"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:BD363E3C-7906-4792-AE75-1BF9F71E4DF6">
  <cim:IdentifiedObject.mRID>BD363E3C-7906-4792-AE75-1BF9F71E4DF6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D67B1C54-9F32-47E1-94BD-44E1728D32C0">
  <cim:IdentifiedObject.mRID>D67B1C54-9F32-47E1-94BD-44E1728D32C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:BD363E3C-7906-4792-AE75-1BF9F71E4DF6"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:F2235CAA-1913-47AA-8486-1A80F9DE1D1B"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:CA88D631-857A-45D5-B144-E69070B15AC1">
  <cim:IdentifiedObject.mRID>CA88D631-857A-45D5-B144-E69070B15AC1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:83B1ADF4-7CED-4CF9-AFFF-833C2FF027F0">
  <cim:IdentifiedObject.mRID>83B1ADF4-7CED-4CF9-AFFF-833C2FF027F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:CA88D631-857A-45D5-B144-E69070B15AC1"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:4F303C63-9A40-48D7-B2E0-7D6DF4927685">
  <cim:IdentifiedObject.mRID>4F303C63-9A40-48D7-B2E0-7D6DF4927685</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:B4576ED9-F350-4DBB-A013-6DD3349B543E">
  <cim:IdentifiedObject.mRID>B4576ED9-F350-4DBB-A013-6DD3349B543E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:4F303C63-9A40-48D7-B2E0-7D6DF4927685"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:99BB5EFD-3A6F-404A-BF3E-D202639B739A">
  <cim:IdentifiedObject.mRID>99BB5EFD-3A6F-404A-BF3E-D202639B739A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:40AB91E3-8B34-4F83-8C34-E74F24B877A0">
  <cim:IdentifiedObject.mRID>40AB91E3-8B34-4F83-8C34-E74F24B877A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:99BB5EFD-3A6F-404A-BF3E-D202639B739A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:1F0EA1CE-F822-4B7A-B9DD-B1434C4658F7">
  <cim:IdentifiedObject.mRID>1F0EA1CE-F822-4B7A-B9DD-B1434C4658F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:2422277D-E784-47E0-A058-45BA2015BC8B">
  <cim:IdentifiedObject.mRID>2422277D-E784-47E0-A058-45BA2015BC8B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:1F0EA1CE-F822-4B7A-B9DD-B1434C4658F7"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:693ED261-041A-4E2B-9F87-CE0CC3277CDE">
  <cim:IdentifiedObject.mRID>693ED261-041A-4E2B-9F87-CE0CC3277CDE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:CE72AC67-C4FE-4494-A6BB-E8F5949B6173">
  <cim:IdentifiedObject.mRID>CE72AC67-C4FE-4494-A6BB-E8F5949B6173</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:693ED261-041A-4E2B-9F87-CE0CC3277CDE"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:8B35F53C-2564-4F48-80F0-2D948281EF5E">
  <cim:IdentifiedObject.mRID>8B35F53C-2564-4F48-80F0-2D948281EF5E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:5580E610-7D40-435C-BB34-A815EC5D4021">
  <cim:IdentifiedObject.mRID>5580E610-7D40-435C-BB34-A815EC5D4021</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:8B35F53C-2564-4F48-80F0-2D948281EF5E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:27753F0F-BE2A-4E50-8A4B-3E1F176909CF">
  <cim:IdentifiedObject.mRID>27753F0F-BE2A-4E50-8A4B-3E1F176909CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D467E58D-293F-491A-8C9F-BFB6234CBE41">
  <cim:IdentifiedObject.mRID>D467E58D-293F-491A-8C9F-BFB6234CBE41</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:27753F0F-BE2A-4E50-8A4B-3E1F176909CF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:CEDB780B-DB83-498F-830C-3B8CE2AF591E">
  <cim:IdentifiedObject.mRID>CEDB780B-DB83-498F-830C-3B8CE2AF591E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:81C40401-A904-483D-9FA9-5FD43F8CC72A">
  <cim:IdentifiedObject.mRID>81C40401-A904-483D-9FA9-5FD43F8CC72A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:CEDB780B-DB83-498F-830C-3B8CE2AF591E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:8D8CD2C5-791B-43E0-88E2-7A2A48758BB0">
  <cim:IdentifiedObject.mRID>8D8CD2C5-791B-43E0-88E2-7A2A48758BB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:37CD0F61-92A0-41F5-87C3-0739164AB002">
  <cim:IdentifiedObject.mRID>37CD0F61-92A0-41F5-87C3-0739164AB002</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:8D8CD2C5-791B-43E0-88E2-7A2A48758BB0"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:D7DA3D08-25DA-4113-A24C-DC2846166C4A">
  <cim:IdentifiedObject.mRID>D7DA3D08-25DA-4113-A24C-DC2846166C4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mid</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:ADF72CED-E475-4887-B70D-AB8F811E1377">
  <cim:IdentifiedObject.mRID>ADF72CED-E475-4887-B70D-AB8F811E1377</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mid</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:D7DA3D08-25DA-4113-A24C-DC2846166C4A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:B7EFD47B-4CFE-4FE9-8D71-B052049F4B50">
  <cim:IdentifiedObject.mRID>B7EFD47B-4CFE-4FE9-8D71-B052049F4B50</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>680</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:360BC82E-9E58-4077-999D-68BA797DB282">
  <cim:IdentifiedObject.mRID>360BC82E-9E58-4077-999D-68BA797DB282</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>680</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B7EFD47B-4CFE-4FE9-8D71-B052049F4B50"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:54F6E42C-4D09-4711-879F-36E54106EAA8">
  <cim:IdentifiedObject.mRID>54F6E42C-4D09-4711-879F-36E54106EAA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>633</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:5ACDB677-7879-46B2-9E13-D04F0F73CBC7">
  <cim:IdentifiedObject.mRID>5ACDB677-7879-46B2-9E13-D04F0F73CBC7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>633</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:54F6E42C-4D09-4711-879F-36E54106EAA8"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:4EF6E0A6-31A3-4A44-B976-176955F714C5">
  <cim:IdentifiedObject.mRID>4EF6E0A6-31A3-4A44-B976-176955F714C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:91A8A096-7BF1-4A7B-B89B-92E74BA5F708">
  <cim:IdentifiedObject.mRID>91A8A096-7BF1-4A7B-B89B-92E74BA5F708</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:4EF6E0A6-31A3-4A44-B976-176955F714C5"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:9F28C0C5-E41C-4317-9D26-A1E84D9F08AF">
  <cim:IdentifiedObject.mRID>9F28C0C5-E41C-4317-9D26-A1E84D9F08AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tap</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:7BD752C8-3D5B-451E-A009-1B0AE45663CF">
  <cim:IdentifiedObject.mRID>7BD752C8-3D5B-451E-A009-1B0AE45663CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tap</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9F28C0C5-E41C-4317-9D26-A1E84D9F08AF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:27155E31-3C25-4341-BFBA-24CE4A9B00DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:D4CA3A2A-9623-4196-8680-588BB71160F7">
  <cim:IdentifiedObject.mRID>D4CA3A2A-9623-4196-8680-588BB71160F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:FF1F9242-2A3A-4A71-8DFC-ED89D03CA230">
  <cim:IdentifiedObject.mRID>FF1F9242-2A3A-4A71-8DFC-ED89D03CA230</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:D4CA3A2A-9623-4196-8680-588BB71160F7"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:94B6719C-305F-4FE9-9B22-75492261BA2F"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
</cim:ConnectivityNode>
<cim:TopologicalIsland rdf:about="urn:uuid:0206F189-90FE-41CD-BA07-25C6260BC224">
  <cim:IdentifiedObject.mRID>0206F189-90FE-41CD-BA07-25C6260BC224</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_Island</cim:IdentifiedObject.name>
  <cim:TopologicalIsland.AngleRefTopologicalNode rdf:resource="urn:uuid:68F3A18C-5DEE-4951-AAA2-9D586FEAF30E"/>
</cim:TopologicalIsland>
<cim:PhotovoltaicUnit rdf:about="urn:uuid:C3856246-23B8-4A66-9E2D-09D4BE4C0CC2">
  <cim:IdentifiedObject.mRID>C3856246-23B8-4A66-9E2D-09D4BE4C0CC2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FB9584B0-322E-47E0-93BC-FF06A6E71D64"/>
  <cim:PowerElectronicsUnit.maxP>300000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>60000</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:about="urn:uuid:14BD9E89-665F-4663-B205-1F4448B7FBF2">
  <cim:IdentifiedObject.mRID>14BD9E89-665F-4663-B205-1F4448B7FBF2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="urn:uuid:C3856246-23B8-4A66-9E2D-09D4BE4C0CC2"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>240000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlModeKind.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>300000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>480</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>75000</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-75000</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FB9584B0-322E-47E0-93BC-FF06A6E71D64"/>
</cim:PowerElectronicsConnection>
<cim:Terminal rdf:about="urn:uuid:C636CD54-66BC-496A-B7B1-184EE02BACA1">
  <cim:IdentifiedObject.mRID>C636CD54-66BC-496A-B7B1-184EE02BACA1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:14BD9E89-665F-4663-B205-1F4448B7FBF2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D67B1C54-9F32-47E1-94BD-44E1728D32C0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:FB9584B0-322E-47E0-93BC-FF06A6E71D64">
  <cim:IdentifiedObject.mRID>FB9584B0-322E-47E0-93BC-FF06A6E71D64</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:3129B98B-6C47-4356-A78F-986E208A4D14">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:FB9584B0-322E-47E0-93BC-FF06A6E71D64"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:about="urn:uuid:7DEFD45F-81A6-4AB7-8170-79D42A205DCB">
  <cim:IdentifiedObject.mRID>7DEFD45F-81A6-4AB7-8170-79D42A205DCB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0D00B438-76F0-4DEB-9DB4-04E72D05202F"/>
  <cim:PowerElectronicsUnit.maxP>5000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>1000</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:about="urn:uuid:73B49439-CCC6-4F6A-95A3-30DD6D4EA0B9">
  <cim:IdentifiedObject.mRID>73B49439-CCC6-4F6A-95A3-30DD6D4EA0B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="urn:uuid:7DEFD45F-81A6-4AB7-8170-79D42A205DCB"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>4000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlModeKind.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>5000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>208</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>1250</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-1250</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0D00B438-76F0-4DEB-9DB4-04E72D05202F"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:210AE726-62AD-4639-819D-D0F526F0DE61">
  <cim:IdentifiedObject.mRID>210AE726-62AD-4639-819D-D0F526F0DE61</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_s1</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:PowerElectronicsConnectionPhase.p>2000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:73B49439-CCC6-4F6A-95A3-30DD6D4EA0B9"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0D00B438-76F0-4DEB-9DB4-04E72D05202F"/>
</cim:PowerElectronicsConnectionPhase>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:1A5610F7-772F-4079-A5BD-F6B174AC7CE6">
  <cim:IdentifiedObject.mRID>1A5610F7-772F-4079-A5BD-F6B174AC7CE6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_s2</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:PowerElectronicsConnectionPhase.p>2000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:73B49439-CCC6-4F6A-95A3-30DD6D4EA0B9"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0D00B438-76F0-4DEB-9DB4-04E72D05202F"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:about="urn:uuid:88BFA702-36C1-468F-9B7C-8EE3EDFF5D53">
  <cim:IdentifiedObject.mRID>88BFA702-36C1-468F-9B7C-8EE3EDFF5D53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:73B49439-CCC6-4F6A-95A3-30DD6D4EA0B9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FF1F9242-2A3A-4A71-8DFC-ED89D03CA230"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:0D00B438-76F0-4DEB-9DB4-04E72D05202F">
  <cim:IdentifiedObject.mRID>0D00B438-76F0-4DEB-9DB4-04E72D05202F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:FD4A9009-1A53-44E0-877C-4164F669D2E4">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0D00B438-76F0-4DEB-9DB4-04E72D05202F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>190</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:BatteryUnit rdf:about="urn:uuid:8FE275F7-EEF9-4745-9E98-19B05DAE3DD9">
  <cim:IdentifiedObject.mRID>8FE275F7-EEF9-4745-9E98-19B05DAE3DD9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school</cim:IdentifiedObject.name>
  <cim:PowerElectronicsUnit.maxP>100000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>-100000</cim:PowerElectronicsUnit.minP>
  <cim:BatteryUnit.ratedE>200000</cim:BatteryUnit.ratedE>
  <cim:BatteryUnit.storedE>100000</cim:BatteryUnit.storedE>
  <cim:BatteryUnit.batteryState rdf:resource="http://iec.ch/TC57/CIM100#BatteryStateKind.discharging"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EAB70FAB-5917-4AD1-857F-947001ECB967"/>
</cim:BatteryUnit>
<cim:PowerElectronicsConnection rdf:about="urn:uuid:9C65A3DC-6B86-4170-B0C2-EC473900098F">
  <cim:IdentifiedObject.mRID>9C65A3DC-6B86-4170-B0C2-EC473900098F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="urn:uuid:8FE275F7-EEF9-4745-9E98-19B05DAE3DD9"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>100000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlModeKind.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>100000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>480</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>25000</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-25000</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EAB70FAB-5917-4AD1-857F-947001ECB967"/>
</cim:PowerElectronicsConnection>
<cim:Terminal rdf:about="urn:uuid:83610656-EDBF-4F1C-88A1-0BF2916A9C6B">
  <cim:IdentifiedObject.mRID>83610656-EDBF-4F1C-88A1-0BF2916A9C6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9C65A3DC-6B86-4170-B0C2-EC473900098F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D67B1C54-9F32-47E1-94BD-44E1728D32C0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:EAB70FAB-5917-4AD1-857F-947001ECB967">
  <cim:IdentifiedObject.mRID>EAB70FAB-5917-4AD1-857F-947001ECB967</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:16421B2C-ED45-4F5E-8C8A-7220B3084830">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:EAB70FAB-5917-4AD1-857F-947001ECB967"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:BatteryUnit rdf:about="urn:uuid:9B9B11CC-A02A-429A-BB60-2CE6BAEB870E">
  <cim:IdentifiedObject.mRID>9B9B11CC-A02A-429A-BB60-2CE6BAEB870E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>batidle</cim:IdentifiedObject.name>
  <cim:PowerElectronicsUnit.maxP>100000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>-100000</cim:PowerElectronicsUnit.minP>
  <cim:BatteryUnit.ratedE>200000</cim:BatteryUnit.ratedE>
  <cim:BatteryUnit.storedE>100000</cim:BatteryUnit.storedE>
  <cim:BatteryUnit.batteryState rdf:resource="http://iec.ch/TC57/CIM100#BatteryStateKind.waiting"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:40D45DAC-7FB2-4F95-9A12-BF6BFF6FAC0E"/>
</cim:BatteryUnit>
<cim:PowerElectronicsConnection rdf:about="urn:uuid:7DBE4D0E-7800-41FD-924B-3BD7C3C0877E">
  <cim:IdentifiedObject.mRID>7DBE4D0E-7800-41FD-924B-3BD7C3C0877E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>batidle</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="urn:uuid:9B9B11CC-A02A-429A-BB60-2CE6BAEB870E"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>-1000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlModeKind.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>100000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>480</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>25000</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-25000</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:40D45DAC-7FB2-4F95-9A12-BF6BFF6FAC0E"/>
</cim:PowerElectronicsConnection>
<cim:Terminal rdf:about="urn:uuid:B5F41A7C-6F3D-4EAD-B3C9-0637584F7C15">
  <cim:IdentifiedObject.mRID>B5F41A7C-6F3D-4EAD-B3C9-0637584F7C15</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>batidle_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7DBE4D0E-7800-41FD-924B-3BD7C3C0877E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D67B1C54-9F32-47E1-94BD-44E1728D32C0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:40D45DAC-7FB2-4F95-9A12-BF6BFF6FAC0E">
  <cim:IdentifiedObject.mRID>40D45DAC-7FB2-4F95-9A12-BF6BFF6FAC0E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>batidle_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:6CF99123-6966-4F1F-AEA7-3B8E61320FB1">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:40D45DAC-7FB2-4F95-9A12-BF6BFF6FAC0E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:BatteryUnit rdf:about="urn:uuid:D5112490-CE46-4AA5-B647-6CDB93C66C38">
  <cim:IdentifiedObject.mRID>D5112490-CE46-4AA5-B647-6CDB93C66C38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house</cim:IdentifiedObject.name>
  <cim:PowerElectronicsUnit.maxP>5000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>-5000</cim:PowerElectronicsUnit.minP>
  <cim:BatteryUnit.ratedE>13500</cim:BatteryUnit.ratedE>
  <cim:BatteryUnit.storedE>5000</cim:BatteryUnit.storedE>
  <cim:BatteryUnit.batteryState rdf:resource="http://iec.ch/TC57/CIM100#BatteryStateKind.charging"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:36E4E05C-9CF7-47CE-8A88-56B50AFDF88F"/>
</cim:BatteryUnit>
<cim:PowerElectronicsConnection rdf:about="urn:uuid:46496031-8235-41F5-A613-1852E6F6F749">
  <cim:IdentifiedObject.mRID>46496031-8235-41F5-A613-1852E6F6F749</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="urn:uuid:D5112490-CE46-4AA5-B647-6CDB93C66C38"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>-5000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlModeKind.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>5000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>208</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>5000</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-5000</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:36E4E05C-9CF7-47CE-8A88-56B50AFDF88F"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:4ECADFF7-A445-4456-8DF6-51F10A855CEF">
  <cim:IdentifiedObject.mRID>4ECADFF7-A445-4456-8DF6-51F10A855CEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_s1</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:PowerElectronicsConnectionPhase.p>-2500</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:46496031-8235-41F5-A613-1852E6F6F749"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:36E4E05C-9CF7-47CE-8A88-56B50AFDF88F"/>
</cim:PowerElectronicsConnectionPhase>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:0CE55BAA-B724-4F39-B133-7CAEEE5D0946">
  <cim:IdentifiedObject.mRID>0CE55BAA-B724-4F39-B133-7CAEEE5D0946</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_s2</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:PowerElectronicsConnectionPhase.p>-2500</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:46496031-8235-41F5-A613-1852E6F6F749"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:36E4E05C-9CF7-47CE-8A88-56B50AFDF88F"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:about="urn:uuid:9C60F11A-B97E-409A-92E1-AD21863D8AFA">
  <cim:IdentifiedObject.mRID>9C60F11A-B97E-409A-92E1-AD21863D8AFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:46496031-8235-41F5-A613-1852E6F6F749"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FF1F9242-2A3A-4A71-8DFC-ED89D03CA230"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:36E4E05C-9CF7-47CE-8A88-56B50AFDF88F">
  <cim:IdentifiedObject.mRID>36E4E05C-9CF7-47CE-8A88-56B50AFDF88F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:BCE08CF3-D427-40C8-A868-CD866221FB23">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:36E4E05C-9CF7-47CE-8A88-56B50AFDF88F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>190</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergySource rdf:about="urn:uuid:6BD4EDC0-8069-4DDF-9BEC-89C39E103C2E">
  <cim:IdentifiedObject.mRID>6BD4EDC0-8069-4DDF-9BEC-89C39E103C2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:C15D20D3-6142-46F2-8C58-2FBA3F4DAFE3"/>
  <cim:EnergySource.nominalVoltage>115000</cim:EnergySource.nominalVoltage>
  <cim:EnergySource.voltageMagnitude>115000</cim:EnergySource.voltageMagnitude>
  <cim:EnergySource.voltageAngle>0.52359878</cim:EnergySource.voltageAngle>
  <cim:EnergySource.r>0.16037668</cim:EnergySource.r>
  <cim:EnergySource.x>0.64150673</cim:EnergySource.x>
  <cim:EnergySource.r0>0.17960358</cim:EnergySource.r0>
  <cim:EnergySource.x0>0.53881075</cim:EnergySource.x0>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:829488EF-CAFD-420D-AD61-15D602133BDB"/>
</cim:EnergySource>
<cim:Terminal rdf:about="urn:uuid:D717B8F2-5E42-4AD4-B9DD-AED2CAA6A7B2">
  <cim:IdentifiedObject.mRID>D717B8F2-5E42-4AD4-B9DD-AED2CAA6A7B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6BD4EDC0-8069-4DDF-9BEC-89C39E103C2E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:861405DE-AE09-47AE-9F47-4771EB248344"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:829488EF-CAFD-420D-AD61-15D602133BDB">
  <cim:IdentifiedObject.mRID>829488EF-CAFD-420D-AD61-15D602133BDB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:B0801515-8AAC-4C83-8626-675D40F40C02">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:829488EF-CAFD-420D-AD61-15D602133BDB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>400</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:about="urn:uuid:AC13768B-03C4-49B3-BCDF-ACD5763FC269">
  <cim:IdentifiedObject.mRID>AC13768B-03C4-49B3-BCDF-ACD5763FC269</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:ShuntCompensator.nomU>4160</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.034670858</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0.034670858</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:6062EA41-1DC0-43DB-BDAB-94CEB6FDC478"/>
</cim:LinearShuntCompensator>
<cim:Terminal rdf:about="urn:uuid:219E8591-FE49-4E0F-9202-AF24297835BD">
  <cim:IdentifiedObject.mRID>219E8591-FE49-4E0F-9202-AF24297835BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AC13768B-03C4-49B3-BCDF-ACD5763FC269"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CE72AC67-C4FE-4494-A6BB-E8F5949B6173"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:2C78853B-1ABF-4AEA-BDDA-BF27BF9BE478"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:6062EA41-1DC0-43DB-BDAB-94CEB6FDC478">
  <cim:IdentifiedObject.mRID>6062EA41-1DC0-43DB-BDAB-94CEB6FDC478</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:15B98CAF-3903-4198-B330-B354A00E351D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:6062EA41-1DC0-43DB-BDAB-94CEB6FDC478"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:about="urn:uuid:964E4058-2EE3-4812-B5CD-6E4BC575D463">
  <cim:IdentifiedObject.mRID>964E4058-2EE3-4812-B5CD-6E4BC575D463</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:ShuntCompensator.nomU>2400</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.017361111</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0.017361111</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:54A2ED87-2543-4DCD-8A8F-2F88037ABFD2"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:about="urn:uuid:4B133623-1AD9-430D-89E6-926043648204">
  <cim:IdentifiedObject.mRID>4B133623-1AD9-430D-89E6-926043648204</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_C</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.017361111</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.sections>1</cim:ShuntCompensatorPhase.sections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="urn:uuid:964E4058-2EE3-4812-B5CD-6E4BC575D463"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:54A2ED87-2543-4DCD-8A8F-2F88037ABFD2"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:about="urn:uuid:3A476A44-FF8C-46DF-8357-06788DA9FA9E">
  <cim:IdentifiedObject.mRID>3A476A44-FF8C-46DF-8357-06788DA9FA9E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:964E4058-2EE3-4812-B5CD-6E4BC575D463"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:5580E610-7D40-435C-BB34-A815EC5D4021"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:ACF6A323-6197-4BAE-BC6F-09A2EAA5C2E0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:54A2ED87-2543-4DCD-8A8F-2F88037ABFD2">
  <cim:IdentifiedObject.mRID>54A2ED87-2543-4DCD-8A8F-2F88037ABFD2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:777428BE-4E30-4D93-8057-4A43525C6B2B">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:54A2ED87-2543-4DCD-8A8F-2F88037ABFD2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankInfo rdf:about="urn:uuid:38C7CA57-9569-4E48-A972-E48F686E0763">
  <cim:IdentifiedObject.mRID>38C7CA57-9569-4E48-A972-E48F686E0763</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:D4136ACE-47C0-4C7E-99D2-B8DB7C2EAF01">
  <cim:IdentifiedObject.mRID>D4136ACE-47C0-4C7E-99D2-B8DB7C2EAF01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:38C7CA57-9569-4E48-A972-E48F686E0763"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>5000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>5500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>7500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>6.912</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:EC9012F2-A433-4933-9EC9-1A6940BB3938">
  <cim:IdentifiedObject.mRID>EC9012F2-A433-4933-9EC9-1A6940BB3938</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:38C7CA57-9569-4E48-A972-E48F686E0763"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>5000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>5500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>7500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.03456</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:EEE4B6D6-8BFC-478B-A8B8-EFA9DA566C0B">
  <cim:IdentifiedObject.mRID>EEE4B6D6-8BFC-478B-A8B8-EFA9DA566C0B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5_3</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:38C7CA57-9569-4E48-A972-E48F686E0763"/>
  <cim:TransformerEndInfo.endNumber>3</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>6</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>5000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>5500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>7500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.03456</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:775A3BFA-F7AF-4A7B-9E34-7D197083F9A4">
  <cim:IdentifiedObject.mRID>775A3BFA-F7AF-4A7B-9E34-7D197083F9A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:D4136ACE-47C0-4C7E-99D2-B8DB7C2EAF01"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0.53851648</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0.53851648</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0.01</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0.01</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>5000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:B588258D-7C7D-4524-842F-CD47150B337A">
  <cim:IdentifiedObject.mRID>B588258D-7C7D-4524-842F-CD47150B337A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:D4136ACE-47C0-4C7E-99D2-B8DB7C2EAF01"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:EC9012F2-A433-4933-9EC9-1A6940BB3938"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>31.341176</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>31.341176</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.09</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.09</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>5000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:1315605D-5353-42FA-B293-1C0C45B40A38">
  <cim:IdentifiedObject.mRID>1315605D-5353-42FA-B293-1C0C45B40A38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5_2</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:D4136ACE-47C0-4C7E-99D2-B8DB7C2EAF01"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:EEE4B6D6-8BFC-478B-A8B8-EFA9DA566C0B"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>31.341176</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>31.341176</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.09</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.09</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>5000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:8AE1D702-28D6-4123-BD96-23F42BFCD98D">
  <cim:IdentifiedObject.mRID>8AE1D702-28D6-4123-BD96-23F42BFCD98D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5_3</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:EC9012F2-A433-4933-9EC9-1A6940BB3938"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:EEE4B6D6-8BFC-478B-A8B8-EFA9DA566C0B"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.07944625</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.07944625</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.12</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.12</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>5000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:about="urn:uuid:263F449C-A2CA-4334-ACAF-A85DE4E0F847">
  <cim:IdentifiedObject.mRID>263F449C-A2CA-4334-ACAF-A85DE4E0F847</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:EE249B07-C18B-492A-82FE-AE03B2121E87">
  <cim:IdentifiedObject.mRID>EE249B07-C18B-492A-82FE-AE03B2121E87</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:263F449C-A2CA-4334-ACAF-A85DE4E0F847"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832600</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:76EEB8D0-ACFC-4E4A-BECF-4A70F422B6DC">
  <cim:IdentifiedObject.mRID>76EEB8D0-ACFC-4E4A-BECF-4A70F422B6DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:263F449C-A2CA-4334-ACAF-A85DE4E0F847"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832600</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:22B86ECA-198F-4792-90E3-FF63F669D083">
  <cim:IdentifiedObject.mRID>22B86ECA-198F-4792-90E3-FF63F669D083</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:EE249B07-C18B-492A-82FE-AE03B2121E87"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:4B54D345-D6C9-434C-9A01-35A921FBFAFE">
  <cim:IdentifiedObject.mRID>4B54D345-D6C9-434C-9A01-35A921FBFAFE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:EE249B07-C18B-492A-82FE-AE03B2121E87"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:76EEB8D0-ACFC-4E4A-BECF-4A70F422B6DC"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.00048894779</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.00048894779</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.1666</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.1666</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:about="urn:uuid:0A56E6FA-C75F-4361-90AC-ED6163C740DB">
  <cim:IdentifiedObject.mRID>0A56E6FA-C75F-4361-90AC-ED6163C740DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:9D649046-69AC-405E-8427-B779A15614BF">
  <cim:IdentifiedObject.mRID>9D649046-69AC-405E-8427-B779A15614BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:0A56E6FA-C75F-4361-90AC-ED6163C740DB"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832600</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:E9F59AE8-2704-4E1D-88FF-5DE7FAE24D8F">
  <cim:IdentifiedObject.mRID>E9F59AE8-2704-4E1D-88FF-5DE7FAE24D8F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:0A56E6FA-C75F-4361-90AC-ED6163C740DB"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832600</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:8BBBC618-33C5-45A4-928E-2641E82355B7">
  <cim:IdentifiedObject.mRID>8BBBC618-33C5-45A4-928E-2641E82355B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:9D649046-69AC-405E-8427-B779A15614BF"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:B986787B-5670-49F2-B10C-1816F204BD32">
  <cim:IdentifiedObject.mRID>B986787B-5670-49F2-B10C-1816F204BD32</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:9D649046-69AC-405E-8427-B779A15614BF"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:E9F59AE8-2704-4E1D-88FF-5DE7FAE24D8F"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.00048894779</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.00048894779</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.1666</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.1666</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:about="urn:uuid:F68E7518-C486-40C2-AFBB-084DCA2A1852">
  <cim:IdentifiedObject.mRID>F68E7518-C486-40C2-AFBB-084DCA2A1852</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:D56EF3DB-36F0-4E22-91DC-D7A673179200">
  <cim:IdentifiedObject.mRID>D56EF3DB-36F0-4E22-91DC-D7A673179200</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:F68E7518-C486-40C2-AFBB-084DCA2A1852"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832600</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:D22381C3-1EAB-4334-B80B-8B51B7D2BEC5">
  <cim:IdentifiedObject.mRID>D22381C3-1EAB-4334-B80B-8B51B7D2BEC5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:F68E7518-C486-40C2-AFBB-084DCA2A1852"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832600</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:EBB7D415-DD85-4893-9142-EDDC3BDE323C">
  <cim:IdentifiedObject.mRID>EBB7D415-DD85-4893-9142-EDDC3BDE323C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:D56EF3DB-36F0-4E22-91DC-D7A673179200"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:E595BFD4-4AA8-407E-A3DF-F94CBCCAD6C3">
  <cim:IdentifiedObject.mRID>E595BFD4-4AA8-407E-A3DF-F94CBCCAD6C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:D56EF3DB-36F0-4E22-91DC-D7A673179200"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:D22381C3-1EAB-4334-B80B-8B51B7D2BEC5"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.00048894779</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.00048894779</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.1666</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.1666</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Location rdf:about="urn:uuid:6882586E-FC49-4124-ACD1-50DF3B9A8449">
  <cim:IdentifiedObject.mRID>6882586E-FC49-4124-ACD1-50DF3B9A8449</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:0EF03D12-BB6D-415D-8621-BD191423A25D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:6882586E-FC49-4124-ACD1-50DF3B9A8449"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>400</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:44A71C9E-2081-4895-8E4E-5F95D30CC035">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:6882586E-FC49-4124-ACD1-50DF3B9A8449"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:3D04DDCB-7893-493B-8887-BDD27491F884">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:6882586E-FC49-4124-ACD1-50DF3B9A8449"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>205</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerCoreAdmittance rdf:about="urn:uuid:4628863A-3F98-435E-B9FE-7E4A8756A2A2">
  <cim:IdentifiedObject.mRID>4628863A-3F98-435E-B9FE-7E4A8756A2A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Yc</cim:IdentifiedObject.name>
  <cim:TransformerCoreAdmittance.g>0</cim:TransformerCoreAdmittance.g>
  <cim:TransformerCoreAdmittance.g0>0</cim:TransformerCoreAdmittance.g0>
  <cim:TransformerCoreAdmittance.b>0</cim:TransformerCoreAdmittance.b>
  <cim:TransformerCoreAdmittance.b0>0</cim:TransformerCoreAdmittance.b0>
  <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="urn:uuid:A2DB6A7F-A191-463E-9302-54A8A6DD8349"/>
</cim:TransformerCoreAdmittance>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:91180BC5-8D1E-4504-8AA1-5337F6AF78A6">
  <cim:IdentifiedObject.mRID>91180BC5-8D1E-4504-8AA1-5337F6AF78A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Zsc_1</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>0.02645</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>0.02645</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.2645</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.2645</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:A2DB6A7F-A191-463E-9302-54A8A6DD8349"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:05436EB1-6A79-4968-AD04-21DE1A999DFF"/>
</cim:TransformerMeshImpedance>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:194072B1-5D35-44F9-9630-93DEA6E1518C">
  <cim:IdentifiedObject.mRID>194072B1-5D35-44F9-9630-93DEA6E1518C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Zsc_2</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>0.02645</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>0.02645</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.66125</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.66125</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:A2DB6A7F-A191-463E-9302-54A8A6DD8349"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:FFB0634A-2C19-4EB5-9EA4-9D03C2F0E19B"/>
</cim:TransformerMeshImpedance>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:D3A2BE3A-527B-4614-A3C7-FE5EAA78D71A">
  <cim:IdentifiedObject.mRID>D3A2BE3A-527B-4614-A3C7-FE5EAA78D71A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Zsc_3</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>3.46112E-005</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>3.46112E-005</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.00086528</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.00086528</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:05436EB1-6A79-4968-AD04-21DE1A999DFF"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:FFB0634A-2C19-4EB5-9EA4-9D03C2F0E19B"/>
</cim:TransformerMeshImpedance>
<cim:PowerTransformerEnd rdf:about="urn:uuid:A2DB6A7F-A191-463E-9302-54A8A6DD8349">
  <cim:IdentifiedObject.mRID>A2DB6A7F-A191-463E-9302-54A8A6DD8349</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_End_1</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:FC8CF8C1-8116-4537-B6E2-5F3B3502146E"/>
  <cim:PowerTransformerEnd.ratedS>5000000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>115000</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.013225</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.D"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:4628ABBB-E79C-4E2A-BBEE-6BDA270F8CA2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:C15D20D3-6142-46F2-8C58-2FBA3F4DAFE3"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:about="urn:uuid:4628ABBB-E79C-4E2A-BBEE-6BDA270F8CA2">
  <cim:IdentifiedObject.mRID>4628ABBB-E79C-4E2A-BBEE-6BDA270F8CA2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:FC8CF8C1-8116-4537-B6E2-5F3B3502146E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:861405DE-AE09-47AE-9F47-4771EB248344"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1A80B871-ADC3-4EA8-BC28-B3754C8185FD"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:about="urn:uuid:05436EB1-6A79-4968-AD04-21DE1A999DFF">
  <cim:IdentifiedObject.mRID>05436EB1-6A79-4968-AD04-21DE1A999DFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_End_2</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:FC8CF8C1-8116-4537-B6E2-5F3B3502146E"/>
  <cim:PowerTransformerEnd.ratedS>5000000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>4160</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>1.73056E-005</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Yn"/>
  <cim:PowerTransformerEnd.phaseAngleClock>1</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0.4</cim:TransformerEnd.xground>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:5B2C84F7-ED22-4A2C-A3C3-2DF615F8D7B1"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:about="urn:uuid:5B2C84F7-ED22-4A2C-A3C3-2DF615F8D7B1">
  <cim:IdentifiedObject.mRID>5B2C84F7-ED22-4A2C-A3C3-2DF615F8D7B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:FC8CF8C1-8116-4537-B6E2-5F3B3502146E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:35CAB98A-6D2C-4F44-9D42-D3FB9594446D"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:about="urn:uuid:FFB0634A-2C19-4EB5-9EA4-9D03C2F0E19B">
  <cim:IdentifiedObject.mRID>FFB0634A-2C19-4EB5-9EA4-9D03C2F0E19B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_End_3</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:FC8CF8C1-8116-4537-B6E2-5F3B3502146E"/>
  <cim:PowerTransformerEnd.ratedS>1000000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>13200</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.0008712</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>1</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:A6D06EE7-237A-4DE2-8E17-F9A9AE677EE4"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:92B46D6A-7C61-4174-81B8-B7D246B5086C"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:about="urn:uuid:A6D06EE7-237A-4DE2-8E17-F9A9AE677EE4">
  <cim:IdentifiedObject.mRID>A6D06EE7-237A-4DE2-8E17-F9A9AE677EE4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:FC8CF8C1-8116-4537-B6E2-5F3B3502146E"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:98CBB9E0-7430-46B7-AB87-423CC3ED6381"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:77AA41E4-B48B-437E-A887-5EC1652CCBD9">
  <cim:IdentifiedObject.mRID>77AA41E4-B48B-437E-A887-5EC1652CCBD9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:263F449C-A2CA-4334-ACAF-A85DE4E0F847"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:310D9FD0-4B7B-45C8-A7B4-242D03011A39"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7C8A49C5-3C9E-4439-950A-D86B0E20730D"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:7C8A49C5-3C9E-4439-950A-D86B0E20730D">
  <cim:IdentifiedObject.mRID>7C8A49C5-3C9E-4439-950A-D86B0E20730D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:28EB8424-CF68-45FE-B33D-37F20211697F">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:7C8A49C5-3C9E-4439-950A-D86B0E20730D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:A93A94C1-F8B3-4F3F-80A3-526C7F130A47">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:7C8A49C5-3C9E-4439-950A-D86B0E20730D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:91558628-CDB7-4745-A4C0-11E0E49EC154">
  <cim:IdentifiedObject.mRID>91558628-CDB7-4745-A4C0-11E0E49EC154</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:77AA41E4-B48B-437E-A887-5EC1652CCBD9"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:291C138A-E322-4281-9109-19083C040816"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:291C138A-E322-4281-9109-19083C040816">
  <cim:IdentifiedObject.mRID>291C138A-E322-4281-9109-19083C040816</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:310D9FD0-4B7B-45C8-A7B4-242D03011A39"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ECC10806-6B08-4C48-949E-996B0605094E"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:F43B88D5-5447-4490-9CBF-1A61AE444BDF"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:8E6E8A3A-A2CC-48DD-90BD-29FFDD893FDD">
  <cim:IdentifiedObject.mRID>8E6E8A3A-A2CC-48DD-90BD-29FFDD893FDD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:77AA41E4-B48B-437E-A887-5EC1652CCBD9"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:8285E893-6B33-4E21-A90B-592AA1C6F0B2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:8285E893-6B33-4E21-A90B-592AA1C6F0B2">
  <cim:IdentifiedObject.mRID>8285E893-6B33-4E21-A90B-592AA1C6F0B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:310D9FD0-4B7B-45C8-A7B4-242D03011A39"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:003F16B1-5A0E-486C-8A9C-9EDD42B69396"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:E3BC02A3-DB31-4E9B-BE08-8C7C4F24C496">
  <cim:IdentifiedObject.mRID>E3BC02A3-DB31-4E9B-BE08-8C7C4F24C496</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:0A56E6FA-C75F-4361-90AC-ED6163C740DB"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:310D9FD0-4B7B-45C8-A7B4-242D03011A39"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:66ABF1B1-ABB0-49E4-9486-43135CB84155"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:66ABF1B1-ABB0-49E4-9486-43135CB84155">
  <cim:IdentifiedObject.mRID>66ABF1B1-ABB0-49E4-9486-43135CB84155</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:E42BEE42-83D6-4E79-8A07-3EB426EB2924">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:66ABF1B1-ABB0-49E4-9486-43135CB84155"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:02AD6834-7FEB-4316-A467-B261186C994E">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:66ABF1B1-ABB0-49E4-9486-43135CB84155"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:33CD9B99-68B5-414C-B89D-B0FCA26DE3B1">
  <cim:IdentifiedObject.mRID>33CD9B99-68B5-414C-B89D-B0FCA26DE3B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:E3BC02A3-DB31-4E9B-BE08-8C7C4F24C496"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:972CC224-E1C4-499E-B09B-B26B7AFCE7F9"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:972CC224-E1C4-499E-B09B-B26B7AFCE7F9">
  <cim:IdentifiedObject.mRID>972CC224-E1C4-499E-B09B-B26B7AFCE7F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:310D9FD0-4B7B-45C8-A7B4-242D03011A39"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ECC10806-6B08-4C48-949E-996B0605094E"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:F43B88D5-5447-4490-9CBF-1A61AE444BDF"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:DE957EA1-BD9D-49D3-B37B-D2B26B6C603F">
  <cim:IdentifiedObject.mRID>DE957EA1-BD9D-49D3-B37B-D2B26B6C603F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:E3BC02A3-DB31-4E9B-BE08-8C7C4F24C496"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:BAF6D61B-1466-4499-AD99-2EB48C737AE7"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:BAF6D61B-1466-4499-AD99-2EB48C737AE7">
  <cim:IdentifiedObject.mRID>BAF6D61B-1466-4499-AD99-2EB48C737AE7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:310D9FD0-4B7B-45C8-A7B4-242D03011A39"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:003F16B1-5A0E-486C-8A9C-9EDD42B69396"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:CAD6C8BD-3750-49FA-B595-811C479C660A">
  <cim:IdentifiedObject.mRID>CAD6C8BD-3750-49FA-B595-811C479C660A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:F68E7518-C486-40C2-AFBB-084DCA2A1852"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:310D9FD0-4B7B-45C8-A7B4-242D03011A39"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:C18B1317-85C4-4F29-92DE-DD6C8EEDC62D"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:C18B1317-85C4-4F29-92DE-DD6C8EEDC62D">
  <cim:IdentifiedObject.mRID>C18B1317-85C4-4F29-92DE-DD6C8EEDC62D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:7D02D999-1EE9-49F3-A10B-ABDB39DAA7B3">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:C18B1317-85C4-4F29-92DE-DD6C8EEDC62D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:0FCEB383-539F-44A3-A71E-CC64FEE0CE05">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:C18B1317-85C4-4F29-92DE-DD6C8EEDC62D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:AA1BD132-D42C-4741-B6F0-507D4DA82DF0">
  <cim:IdentifiedObject.mRID>AA1BD132-D42C-4741-B6F0-507D4DA82DF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:CAD6C8BD-3750-49FA-B595-811C479C660A"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:DC8ACDBB-0544-4AB9-961E-4823BAE73780"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:DC8ACDBB-0544-4AB9-961E-4823BAE73780">
  <cim:IdentifiedObject.mRID>DC8ACDBB-0544-4AB9-961E-4823BAE73780</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:310D9FD0-4B7B-45C8-A7B4-242D03011A39"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ECC10806-6B08-4C48-949E-996B0605094E"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:F43B88D5-5447-4490-9CBF-1A61AE444BDF"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:DCB334CC-A7E7-40CA-B4B8-3EC2D8B4912C">
  <cim:IdentifiedObject.mRID>DCB334CC-A7E7-40CA-B4B8-3EC2D8B4912C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:CAD6C8BD-3750-49FA-B595-811C479C660A"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:185E14C7-0296-4132-A399-1B1B4EC0C187"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:185E14C7-0296-4132-A399-1B1B4EC0C187">
  <cim:IdentifiedObject.mRID>185E14C7-0296-4132-A399-1B1B4EC0C187</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:310D9FD0-4B7B-45C8-A7B4-242D03011A39"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:003F16B1-5A0E-486C-8A9C-9EDD42B69396"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:E1DC2A47-2492-4342-B01E-C036DED8D21E">
  <cim:IdentifiedObject.mRID>E1DC2A47-2492-4342-B01E-C036DED8D21E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:57DDBA18-4A8F-4E56-9BFD-BC49F7F2F8FE">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:E1DC2A47-2492-4342-B01E-C036DED8D21E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>390</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:B6F6A763-EA1C-4FBC-B6EE-8B1CFE2C4B52">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:E1DC2A47-2492-4342-B01E-C036DED8D21E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerCoreAdmittance rdf:about="urn:uuid:44B6BE3F-4A0B-40E8-9D6D-791E2FB7B8F9">
  <cim:IdentifiedObject.mRID>44B6BE3F-4A0B-40E8-9D6D-791E2FB7B8F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Yc</cim:IdentifiedObject.name>
  <cim:TransformerCoreAdmittance.g>0</cim:TransformerCoreAdmittance.g>
  <cim:TransformerCoreAdmittance.g0>0</cim:TransformerCoreAdmittance.g0>
  <cim:TransformerCoreAdmittance.b>0</cim:TransformerCoreAdmittance.b>
  <cim:TransformerCoreAdmittance.b0>0</cim:TransformerCoreAdmittance.b0>
  <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="urn:uuid:42C71347-BE94-4FFC-A013-FC88185C597E"/>
</cim:TransformerCoreAdmittance>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:A5E584A8-225A-4206-987E-F5EA58EA8189">
  <cim:IdentifiedObject.mRID>A5E584A8-225A-4206-987E-F5EA58EA8189</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Zsc_1</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>0.3807232</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>0.3807232</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.692224</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.692224</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:42C71347-BE94-4FFC-A013-FC88185C597E"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:0D2DA928-8846-418D-9DA6-4635486CE7A9"/>
</cim:TransformerMeshImpedance>
<cim:PowerTransformerEnd rdf:about="urn:uuid:42C71347-BE94-4FFC-A013-FC88185C597E">
  <cim:IdentifiedObject.mRID>42C71347-BE94-4FFC-A013-FC88185C597E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_End_1</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:FF8016AD-5AAB-45EC-8816-02D67861D369"/>
  <cim:PowerTransformerEnd.ratedS>500000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>4160</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.1903616</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:1532A940-E977-4F92-9143-388EF8BFEBAA"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:about="urn:uuid:1532A940-E977-4F92-9143-388EF8BFEBAA">
  <cim:IdentifiedObject.mRID>1532A940-E977-4F92-9143-388EF8BFEBAA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:FF8016AD-5AAB-45EC-8816-02D67861D369"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:16DC4F1E-EB7A-4F5B-9648-8BC469057749"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:D3926447-C6FB-4335-8F13-9291DB72EE99"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:about="urn:uuid:0D2DA928-8846-418D-9DA6-4635486CE7A9">
  <cim:IdentifiedObject.mRID>0D2DA928-8846-418D-9DA6-4635486CE7A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_End_2</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:FF8016AD-5AAB-45EC-8816-02D67861D369"/>
  <cim:PowerTransformerEnd.ratedS>500000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>480</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.0025344</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:5FA256C6-FADA-4D67-A654-3315434FDAEF"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4533711A-0637-454B-9E61-6B24F0F7DE26"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:about="urn:uuid:5FA256C6-FADA-4D67-A654-3315434FDAEF">
  <cim:IdentifiedObject.mRID>5FA256C6-FADA-4D67-A654-3315434FDAEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:FF8016AD-5AAB-45EC-8816-02D67861D369"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D67B1C54-9F32-47E1-94BD-44E1728D32C0"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:70DDEFAC-8A2F-4499-9F15-FD89AE715DB9">
  <cim:IdentifiedObject.mRID>70DDEFAC-8A2F-4499-9F15-FD89AE715DB9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:38C7CA57-9569-4E48-A972-E48F686E0763"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:D3E3735F-2525-4170-B77C-33D5B23A7FFC"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:80A28B18-AC82-4464-B247-6DD3EB920FD7"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:80A28B18-AC82-4464-B247-6DD3EB920FD7">
  <cim:IdentifiedObject.mRID>80A28B18-AC82-4464-B247-6DD3EB920FD7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:5D888570-F413-4FDC-9BE9-DA5473D9D637">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:80A28B18-AC82-4464-B247-6DD3EB920FD7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:DBEB52BB-C52A-4CEC-BB9D-AD3F9F1FBD68">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:80A28B18-AC82-4464-B247-6DD3EB920FD7"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>190</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:C3A8694C-9351-4C65-BB5C-0EB2E724B32A">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:80A28B18-AC82-4464-B247-6DD3EB920FD7"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>190</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:DF7AF614-AE4E-4564-A3C3-C31EB600C996">
  <cim:IdentifiedObject.mRID>DF7AF614-AE4E-4564-A3C3-C31EB600C996</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:70DDEFAC-8A2F-4499-9F15-FD89AE715DB9"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:68DDBF71-5D35-4634-807E-89D95A7713D8"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:68DDBF71-5D35-4634-807E-89D95A7713D8">
  <cim:IdentifiedObject.mRID>68DDBF71-5D35-4634-807E-89D95A7713D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D3E3735F-2525-4170-B77C-33D5B23A7FFC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:81C40401-A904-483D-9FA9-5FD43F8CC72A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:2CC2A7E4-524B-4138-B0B3-93950E7C8424"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:D1C90715-81DE-4E3C-8A1D-479289D28042">
  <cim:IdentifiedObject.mRID>D1C90715-81DE-4E3C-8A1D-479289D28042</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:70DDEFAC-8A2F-4499-9F15-FD89AE715DB9"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:65165C18-354B-4DFC-92EC-F747C695F126"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:DD5D2031-26DC-48CE-83F9-42AA8D217DF3"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:65165C18-354B-4DFC-92EC-F747C695F126">
  <cim:IdentifiedObject.mRID>65165C18-354B-4DFC-92EC-F747C695F126</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D3E3735F-2525-4170-B77C-33D5B23A7FFC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FF1F9242-2A3A-4A71-8DFC-ED89D03CA230"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:DC0139E4-AC01-4F17-A05A-2BF93654135D">
  <cim:IdentifiedObject.mRID>DC0139E4-AC01-4F17-A05A-2BF93654135D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:70DDEFAC-8A2F-4499-9F15-FD89AE715DB9"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:2610E44A-CD40-4ECC-A2BB-7E7E4D3BA305"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:DD5D2031-26DC-48CE-83F9-42AA8D217DF3"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:2610E44A-CD40-4ECC-A2BB-7E7E4D3BA305">
  <cim:IdentifiedObject.mRID>2610E44A-CD40-4ECC-A2BB-7E7E4D3BA305</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D3E3735F-2525-4170-B77C-33D5B23A7FFC"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FF1F9242-2A3A-4A71-8DFC-ED89D03CA230"/>
</cim:Terminal>
<cim:PowerTransformer rdf:about="urn:uuid:FC8CF8C1-8116-4537-B6E2-5F3B3502146E">
  <cim:IdentifiedObject.mRID>FC8CF8C1-8116-4537-B6E2-5F3B3502146E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:PowerTransformer.vectorGroup>Dyn1y1</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:6882586E-FC49-4124-ACD1-50DF3B9A8449"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:310D9FD0-4B7B-45C8-A7B4-242D03011A39">
  <cim:IdentifiedObject.mRID>310D9FD0-4B7B-45C8-A7B4-242D03011A39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:C18B1317-85C4-4F29-92DE-DD6C8EEDC62D"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:FF8016AD-5AAB-45EC-8816-02D67861D369">
  <cim:IdentifiedObject.mRID>FF8016AD-5AAB-45EC-8816-02D67861D369</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E1DC2A47-2492-4342-B01E-C036DED8D21E"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:D3E3735F-2525-4170-B77C-33D5B23A7FFC">
  <cim:IdentifiedObject.mRID>D3E3735F-2525-4170-B77C-33D5B23A7FFC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:80A28B18-AC82-4464-B247-6DD3EB920FD7"/>
</cim:PowerTransformer>
<cim:TapChangerControl rdf:about="urn:uuid:8B5C7572-D541-4F92-A096-7B0A68F1845C">
  <cim:IdentifiedObject.mRID>8B5C7572-D541-4F92-A096-7B0A68F1845C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="urn:uuid:8285E893-6B33-4E21-A90B-592AA1C6F0B2"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>122</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>3</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reversible>false</cim:TapChangerControl.reversible>
  <cim:TapChangerControl.maxLimitVoltage>132</cim:TapChangerControl.maxLimitVoltage>
  <cim:TapChangerControl.minLimitVoltage>108</cim:TapChangerControl.minLimitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7C8A49C5-3C9E-4439-950A-D86B0E20730D"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:about="urn:uuid:36E7A7C3-24C3-4835-87AA-1241572346AA">
  <cim:IdentifiedObject.mRID>36E7A7C3-24C3-4835-87AA-1241572346AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="urn:uuid:8E6E8A3A-A2CC-48DD-90BD-29FFDD893FDD"/>
  <cim:TapChanger.TapChangerControl rdf:resource="urn:uuid:8B5C7572-D541-4F92-A096-7B0A68F1845C"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>10</cim:TapChanger.step>
  <cim:TapChanger.ptRatio>20</cim:TapChanger.ptRatio>
  <cim:TapChanger.ctRatio>3500</cim:TapChanger.ctRatio>
  <cim:TapChanger.ctRating>700</cim:TapChanger.ctRating>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7C8A49C5-3C9E-4439-950A-D86B0E20730D"/>
</cim:RatioTapChanger>
<cim:TapChangerControl rdf:about="urn:uuid:7B253DEA-B81E-44E3-AD17-50A2E6233404">
  <cim:IdentifiedObject.mRID>7B253DEA-B81E-44E3-AD17-50A2E6233404</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="urn:uuid:BAF6D61B-1466-4499-AD99-2EB48C737AE7"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>122</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>3</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reversible>false</cim:TapChangerControl.reversible>
  <cim:TapChangerControl.maxLimitVoltage>132</cim:TapChangerControl.maxLimitVoltage>
  <cim:TapChangerControl.minLimitVoltage>108</cim:TapChangerControl.minLimitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:66ABF1B1-ABB0-49E4-9486-43135CB84155"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:about="urn:uuid:B654B0BF-8A04-4903-B654-9D284DD3A4E4">
  <cim:IdentifiedObject.mRID>B654B0BF-8A04-4903-B654-9D284DD3A4E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="urn:uuid:DE957EA1-BD9D-49D3-B37B-D2B26B6C603F"/>
  <cim:TapChanger.TapChangerControl rdf:resource="urn:uuid:7B253DEA-B81E-44E3-AD17-50A2E6233404"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>8</cim:TapChanger.step>
  <cim:TapChanger.ptRatio>20</cim:TapChanger.ptRatio>
  <cim:TapChanger.ctRatio>3500</cim:TapChanger.ctRatio>
  <cim:TapChanger.ctRating>700</cim:TapChanger.ctRating>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:66ABF1B1-ABB0-49E4-9486-43135CB84155"/>
</cim:RatioTapChanger>
<cim:TapChangerControl rdf:about="urn:uuid:176444F5-6908-4DAF-A4DF-ABD6CA0B0544">
  <cim:IdentifiedObject.mRID>176444F5-6908-4DAF-A4DF-ABD6CA0B0544</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="urn:uuid:185E14C7-0296-4132-A399-1B1B4EC0C187"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>122</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>3</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reversible>false</cim:TapChangerControl.reversible>
  <cim:TapChangerControl.maxLimitVoltage>132</cim:TapChangerControl.maxLimitVoltage>
  <cim:TapChangerControl.minLimitVoltage>108</cim:TapChangerControl.minLimitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:C18B1317-85C4-4F29-92DE-DD6C8EEDC62D"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:about="urn:uuid:0DC06104-D509-42B3-A087-7F123E7073C4">
  <cim:IdentifiedObject.mRID>0DC06104-D509-42B3-A087-7F123E7073C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="urn:uuid:DCB334CC-A7E7-40CA-B4B8-3EC2D8B4912C"/>
  <cim:TapChanger.TapChangerControl rdf:resource="urn:uuid:176444F5-6908-4DAF-A4DF-ABD6CA0B0544"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>11</cim:TapChanger.step>
  <cim:TapChanger.ptRatio>20</cim:TapChanger.ptRatio>
  <cim:TapChanger.ctRatio>3500</cim:TapChanger.ctRatio>
  <cim:TapChanger.ctRating>700</cim:TapChanger.ctRating>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:C18B1317-85C4-4F29-92DE-DD6C8EEDC62D"/>
</cim:RatioTapChanger>
<cim:ACLineSegment rdf:about="urn:uuid:CA1B250C-B3E5-4B09-AE17-2CD85AD1AD03">
  <cim:IdentifiedObject.mRID>CA1B250C-B3E5-4B09-AE17-2CD85AD1AD03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:Conductor.length>609.6</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:B5D1258A-2F87-4E4C-9A25-AA2B194EA584"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CD9C2A45-9407-4D3A-AAE4-6AA8B7A18A41"/>
</cim:ACLineSegment>
<cim:Terminal rdf:about="urn:uuid:93262906-455C-41BB-A0BA-DD32545DCA8C">
  <cim:IdentifiedObject.mRID>93262906-455C-41BB-A0BA-DD32545DCA8C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CA1B250C-B3E5-4B09-AE17-2CD85AD1AD03"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:003F16B1-5A0E-486C-8A9C-9EDD42B69396"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:B74EFD0E-26F5-4BB2-9E05-6961F49D5782"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:76840451-1D68-4045-AC04-D33204ADA6EE">
  <cim:IdentifiedObject.mRID>76840451-1D68-4045-AC04-D33204ADA6EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CA1B250C-B3E5-4B09-AE17-2CD85AD1AD03"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:37CD0F61-92A0-41F5-87C3-0739164AB002"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:CD9C2A45-9407-4D3A-AAE4-6AA8B7A18A41">
  <cim:IdentifiedObject.mRID>CD9C2A45-9407-4D3A-AAE4-6AA8B7A18A41</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:E2B221E7-F14E-47FB-B2D1-6DCF30ED55E4">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CD9C2A45-9407-4D3A-AAE4-6AA8B7A18A41"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:07C2EBAD-5BC1-4223-8EB1-B7E4FFB612C9">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CD9C2A45-9407-4D3A-AAE4-6AA8B7A18A41"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:499CAA3E-2ADE-4716-85B5-33DE53813626">
  <cim:IdentifiedObject.mRID>499CAA3E-2ADE-4716-85B5-33DE53813626</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:Conductor.length>203.3016</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:B5D1258A-2F87-4E4C-9A25-AA2B194EA584"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:70A1760E-FF65-4136-AEA4-77912E8CDEEC"/>
</cim:ACLineSegment>
<cim:Terminal rdf:about="urn:uuid:A224989D-AAC5-43A6-915D-FD5EC98FBCBE">
  <cim:IdentifiedObject.mRID>A224989D-AAC5-43A6-915D-FD5EC98FBCBE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:499CAA3E-2ADE-4716-85B5-33DE53813626"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ADF72CED-E475-4887-B70D-AB8F811E1377"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:B74EFD0E-26F5-4BB2-9E05-6961F49D5782"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:6FB807F5-B131-46FD-BCFA-F290723AED90">
  <cim:IdentifiedObject.mRID>6FB807F5-B131-46FD-BCFA-F290723AED90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:499CAA3E-2ADE-4716-85B5-33DE53813626"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:81C40401-A904-483D-9FA9-5FD43F8CC72A"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:70A1760E-FF65-4136-AEA4-77912E8CDEEC">
  <cim:IdentifiedObject.mRID>70A1760E-FF65-4136-AEA4-77912E8CDEEC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:299DF1EC-2DC9-4979-8E30-3F9827AC6CDA">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:70A1760E-FF65-4136-AEA4-77912E8CDEEC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>245</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:02DB7E90-2C38-4AF1-8280-991D675905F1">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:70A1760E-FF65-4136-AEA4-77912E8CDEEC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:BAA2E1C1-9BA5-4CA1-B89F-A7F8D8EC141E">
  <cim:IdentifiedObject.mRID>BAA2E1C1-9BA5-4CA1-B89F-A7F8D8EC141E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:Conductor.length>406.2984</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:B5D1258A-2F87-4E4C-9A25-AA2B194EA584"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:DDA5D50F-ADB0-42ED-99A3-226032BBB24E"/>
</cim:ACLineSegment>
<cim:Terminal rdf:about="urn:uuid:0A74CEE8-A495-41DF-9A04-B401C089EEFB">
  <cim:IdentifiedObject.mRID>0A74CEE8-A495-41DF-9A04-B401C089EEFB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BAA2E1C1-9BA5-4CA1-B89F-A7F8D8EC141E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:81C40401-A904-483D-9FA9-5FD43F8CC72A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:B74EFD0E-26F5-4BB2-9E05-6961F49D5782"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1A471034-93F8-479B-8EBC-B23513BE8B03">
  <cim:IdentifiedObject.mRID>1A471034-93F8-479B-8EBC-B23513BE8B03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BAA2E1C1-9BA5-4CA1-B89F-A7F8D8EC141E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:83B1ADF4-7CED-4CF9-AFFF-833C2FF027F0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:DDA5D50F-ADB0-42ED-99A3-226032BBB24E">
  <cim:IdentifiedObject.mRID>DDA5D50F-ADB0-42ED-99A3-226032BBB24E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:37F169EF-E68C-43ED-9188-375166996322">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:DDA5D50F-ADB0-42ED-99A3-226032BBB24E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:AC7B156F-13C4-4751-A758-9A963978EE28">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:DDA5D50F-ADB0-42ED-99A3-226032BBB24E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:A2DBC95A-8DB8-4325-B6E1-CD44BEE7BEAC">
  <cim:IdentifiedObject.mRID>A2DBC95A-8DB8-4325-B6E1-CD44BEE7BEAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:Conductor.length>304.8</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:B5D1258A-2F87-4E4C-9A25-AA2B194EA584"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5F59672A-0616-4BCE-BD62-ED76D77F6CA6"/>
</cim:ACLineSegment>
<cim:Terminal rdf:about="urn:uuid:B95CD139-530C-46A1-A0E7-8408F3A82396">
  <cim:IdentifiedObject.mRID>B95CD139-530C-46A1-A0E7-8408F3A82396</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A2DBC95A-8DB8-4325-B6E1-CD44BEE7BEAC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:83B1ADF4-7CED-4CF9-AFFF-833C2FF027F0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:B74EFD0E-26F5-4BB2-9E05-6961F49D5782"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8F7B857B-7934-47BE-A0FC-E0B8E9610E05">
  <cim:IdentifiedObject.mRID>8F7B857B-7934-47BE-A0FC-E0B8E9610E05</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A2DBC95A-8DB8-4325-B6E1-CD44BEE7BEAC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:360BC82E-9E58-4077-999D-68BA797DB282"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:5F59672A-0616-4BCE-BD62-ED76D77F6CA6">
  <cim:IdentifiedObject.mRID>5F59672A-0616-4BCE-BD62-ED76D77F6CA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:34F5A381-DFFD-4F84-91A3-10C1803EDD20">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5F59672A-0616-4BCE-BD62-ED76D77F6CA6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:249FC43E-C4D8-4621-ACE2-7C498E1FC40C">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5F59672A-0616-4BCE-BD62-ED76D77F6CA6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:9B58C5B0-29DD-4C58-BDDF-D3C231C6BC39">
  <cim:IdentifiedObject.mRID>9B58C5B0-29DD-4C58-BDDF-D3C231C6BC39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:DD47D840-2E1E-4D05-AB21-1D8632E88549"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9CFE87F0-F584-4E76-9CF0-C2605EE9C191"/>
</cim:ACLineSegment>
<cim:Terminal rdf:about="urn:uuid:AB2E8EBD-F9D2-4975-8CA0-A61B3BC17FA7">
  <cim:IdentifiedObject.mRID>AB2E8EBD-F9D2-4975-8CA0-A61B3BC17FA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9B58C5B0-29DD-4C58-BDDF-D3C231C6BC39"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:37CD0F61-92A0-41F5-87C3-0739164AB002"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:950CAC7E-7679-487E-9245-EBB98F328602"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:841E3000-CA3A-492C-A059-CEFC2AAB460A">
  <cim:IdentifiedObject.mRID>841E3000-CA3A-492C-A059-CEFC2AAB460A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9B58C5B0-29DD-4C58-BDDF-D3C231C6BC39"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:5ACDB677-7879-46B2-9E13-D04F0F73CBC7"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:9CFE87F0-F584-4E76-9CF0-C2605EE9C191">
  <cim:IdentifiedObject.mRID>9CFE87F0-F584-4E76-9CF0-C2605EE9C191</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:2F977D38-1A45-4544-80C2-B59860F527A8">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9CFE87F0-F584-4E76-9CF0-C2605EE9C191"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:D8FC0BF5-5E74-4B02-980E-F99919271D48">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9CFE87F0-F584-4E76-9CF0-C2605EE9C191"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:3711D2E3-1FCF-435C-8A27-218504A33C3E">
  <cim:IdentifiedObject.mRID>3711D2E3-1FCF-435C-8A27-218504A33C3E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:F25CC6F9-572D-41C8-BE12-455DD072A274"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:F0511298-0D13-417F-9B46-C0831A31645E"/>
</cim:ACLineSegment>
<cim:Terminal rdf:about="urn:uuid:6F543FE9-BB53-487B-BFF5-F3058989B657">
  <cim:IdentifiedObject.mRID>6F543FE9-BB53-487B-BFF5-F3058989B657</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3711D2E3-1FCF-435C-8A27-218504A33C3E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:37CD0F61-92A0-41F5-87C3-0739164AB002"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:51B26CE1-89C0-4B7C-9E64-14D887988595"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:140F6D33-7390-45D2-8733-BB88A2574BAE">
  <cim:IdentifiedObject.mRID>140F6D33-7390-45D2-8733-BB88A2574BAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3711D2E3-1FCF-435C-8A27-218504A33C3E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B4576ED9-F350-4DBB-A013-6DD3349B543E"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:F0511298-0D13-417F-9B46-C0831A31645E">
  <cim:IdentifiedObject.mRID>F0511298-0D13-417F-9B46-C0831A31645E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:9C1259DB-B30E-47F7-85E7-5BF159DF010F">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:F0511298-0D13-417F-9B46-C0831A31645E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:9D0A90C1-F8A4-4D4F-9C43-26EA18A979A2">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:F0511298-0D13-417F-9B46-C0831A31645E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:9165AF41-8F2E-41D9-98F3-A7BA6DCEF819">
  <cim:IdentifiedObject.mRID>9165AF41-8F2E-41D9-98F3-A7BA6DCEF819</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:F25CC6F9-572D-41C8-BE12-455DD072A274"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9973AD18-8114-4AFD-8EAB-BDE59F4D5E68"/>
</cim:ACLineSegment>
<cim:Terminal rdf:about="urn:uuid:2583F912-38C4-49ED-BEBD-5207399DE342">
  <cim:IdentifiedObject.mRID>2583F912-38C4-49ED-BEBD-5207399DE342</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9165AF41-8F2E-41D9-98F3-A7BA6DCEF819"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B4576ED9-F350-4DBB-A013-6DD3349B543E"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:51B26CE1-89C0-4B7C-9E64-14D887988595"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:60DA6774-455C-4A09-8ADE-F024BE0C426D">
  <cim:IdentifiedObject.mRID>60DA6774-455C-4A09-8ADE-F024BE0C426D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9165AF41-8F2E-41D9-98F3-A7BA6DCEF819"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:40AB91E3-8B34-4F83-8C34-E74F24B877A0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:9973AD18-8114-4AFD-8EAB-BDE59F4D5E68">
  <cim:IdentifiedObject.mRID>9973AD18-8114-4AFD-8EAB-BDE59F4D5E68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:A5C9D77C-3716-46BF-8598-924DFDBB2C8D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9973AD18-8114-4AFD-8EAB-BDE59F4D5E68"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:62D2B8DB-57A4-4126-8EF0-F9495AB5FB7A">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9973AD18-8114-4AFD-8EAB-BDE59F4D5E68"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:33912A37-F75C-4B77-B36C-D01C1940521C">
  <cim:IdentifiedObject.mRID>33912A37-F75C-4B77-B36C-D01C1940521C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:46571217-372B-480C-AE83-5E14BF789991"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CE8C4C6D-872B-4865-B0C2-04F53FDF0805"/>
</cim:ACLineSegment>
<cim:Terminal rdf:about="urn:uuid:930EB631-6C39-4095-90F2-1C39EA449FAE">
  <cim:IdentifiedObject.mRID>930EB631-6C39-4095-90F2-1C39EA449FAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:33912A37-F75C-4B77-B36C-D01C1940521C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2422277D-E784-47E0-A058-45BA2015BC8B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:52B91E5A-2F4B-4D7B-82FB-00B9D9B94090"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D2289839-E074-4E28-903C-6215B8B0D1B6">
  <cim:IdentifiedObject.mRID>D2289839-E074-4E28-903C-6215B8B0D1B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:33912A37-F75C-4B77-B36C-D01C1940521C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CE72AC67-C4FE-4494-A6BB-E8F5949B6173"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:CE8C4C6D-872B-4865-B0C2-04F53FDF0805">
  <cim:IdentifiedObject.mRID>CE8C4C6D-872B-4865-B0C2-04F53FDF0805</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:560855CD-2852-4FAB-8F28-117C01D46933">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CE8C4C6D-872B-4865-B0C2-04F53FDF0805"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:94CAB7D2-8347-499B-80F7-AD73D67F4B2B">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CE8C4C6D-872B-4865-B0C2-04F53FDF0805"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:B2D9581D-CF23-4A8B-951B-D3C880D6FDAC">
  <cim:IdentifiedObject.mRID>B2D9581D-CF23-4A8B-951B-D3C880D6FDAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:918E500C-3331-43E3-A802-C29372C5B7B3"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BAF643E3-88DB-471B-A535-E654DE68724C"/>
</cim:ACLineSegment>
<cim:Terminal rdf:about="urn:uuid:6CAB9C69-F6C6-48F2-9F8C-2A776DEFAAD5">
  <cim:IdentifiedObject.mRID>6CAB9C69-F6C6-48F2-9F8C-2A776DEFAAD5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B2D9581D-CF23-4A8B-951B-D3C880D6FDAC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:83B1ADF4-7CED-4CF9-AFFF-833C2FF027F0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:51B26CE1-89C0-4B7C-9E64-14D887988595"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:73BFC38C-143F-4FCA-A47F-4941998E970C">
  <cim:IdentifiedObject.mRID>73BFC38C-143F-4FCA-A47F-4941998E970C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B2D9581D-CF23-4A8B-951B-D3C880D6FDAC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:91A8A096-7BF1-4A7B-B89B-92E74BA5F708"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:BAF643E3-88DB-471B-A535-E654DE68724C">
  <cim:IdentifiedObject.mRID>BAF643E3-88DB-471B-A535-E654DE68724C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:A7B9EF03-5472-4E31-A62F-476F44597B2F">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:BAF643E3-88DB-471B-A535-E654DE68724C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:5EFAFE97-7CA0-436A-B102-0B879DD8B873">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:BAF643E3-88DB-471B-A535-E654DE68724C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:83389406-D7FE-47D9-8F1F-508410A62914">
  <cim:IdentifiedObject.mRID>83389406-D7FE-47D9-8F1F-508410A62914</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:12A18A8C-E09B-41CF-8A6B-B03D2A822F96"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A06D6528-371A-415A-BCA9-9C7BD8674D48"/>
</cim:ACLineSegment>
<cim:Terminal rdf:about="urn:uuid:E5FC7B5F-CDE8-4337-9DB4-7BE286CA3254">
  <cim:IdentifiedObject.mRID>E5FC7B5F-CDE8-4337-9DB4-7BE286CA3254</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:83389406-D7FE-47D9-8F1F-508410A62914"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7BD752C8-3D5B-451E-A009-1B0AE45663CF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:51B26CE1-89C0-4B7C-9E64-14D887988595"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:32CDDADA-99D2-41BF-89A2-E6DE6F329318">
  <cim:IdentifiedObject.mRID>32CDDADA-99D2-41BF-89A2-E6DE6F329318</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:83389406-D7FE-47D9-8F1F-508410A62914"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:5580E610-7D40-435C-BB34-A815EC5D4021"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:A06D6528-371A-415A-BCA9-9C7BD8674D48">
  <cim:IdentifiedObject.mRID>A06D6528-371A-415A-BCA9-9C7BD8674D48</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:A33DC72A-D519-4E21-9CE4-F096AA2CF989">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A06D6528-371A-415A-BCA9-9C7BD8674D48"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>95</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:C90DAB6E-06F4-4B73-A70F-768ED1767B8D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A06D6528-371A-415A-BCA9-9C7BD8674D48"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:7C8F001D-F98E-4B07-B8D3-69A2BB323B09">
  <cim:IdentifiedObject.mRID>7C8F001D-F98E-4B07-B8D3-69A2BB323B09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:Conductor.length>243.84</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:E05726A9-2C67-4A2B-826F-ABCC64C74694"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:806AEA2B-FC52-4A74-8573-39A0B054BD60"/>
</cim:ACLineSegment>
<cim:Terminal rdf:about="urn:uuid:58248248-F280-44B1-9CB9-15BC5905B152">
  <cim:IdentifiedObject.mRID>58248248-F280-44B1-9CB9-15BC5905B152</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7C8F001D-F98E-4B07-B8D3-69A2BB323B09"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:91A8A096-7BF1-4A7B-B89B-92E74BA5F708"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:953A91FE-CA1D-4293-AAF5-DE9D309E2AA7"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1BEEF295-2FCD-4E1B-ABA4-6CDEE47A3F65">
  <cim:IdentifiedObject.mRID>1BEEF295-2FCD-4E1B-ABA4-6CDEE47A3F65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7C8F001D-F98E-4B07-B8D3-69A2BB323B09"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D467E58D-293F-491A-8C9F-BFB6234CBE41"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:806AEA2B-FC52-4A74-8573-39A0B054BD60">
  <cim:IdentifiedObject.mRID>806AEA2B-FC52-4A74-8573-39A0B054BD60</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:30C82D5A-6CB6-4BBA-B5D4-343A2D483B21">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:806AEA2B-FC52-4A74-8573-39A0B054BD60"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:1BF814F3-A8C1-414B-BF97-49B57730F540">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:806AEA2B-FC52-4A74-8573-39A0B054BD60"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:about="urn:uuid:9A3B8576-B755-474E-9D31-770515A05669">
  <cim:IdentifiedObject.mRID>9A3B8576-B755-474E-9D31-770515A05669</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:1C0C55AB-D27E-4846-9D1F-C1BA7C310C10"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:about="urn:uuid:8DC71F09-2634-459C-A9AB-E45A4EE62C2F">
  <cim:IdentifiedObject.mRID>8DC71F09-2634-459C-A9AB-E45A4EE62C2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9A3B8576-B755-474E-9D31-770515A05669"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:83B1ADF4-7CED-4CF9-AFFF-833C2FF027F0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:A1B0EC7C-1750-439C-882C-F7563A272A8C"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:933892CF-B856-442A-8206-A3D1E7F4CE92">
  <cim:IdentifiedObject.mRID>933892CF-B856-442A-8206-A3D1E7F4CE92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9A3B8576-B755-474E-9D31-770515A05669"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2422277D-E784-47E0-A058-45BA2015BC8B"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:1C0C55AB-D27E-4846-9D1F-C1BA7C310C10">
  <cim:IdentifiedObject.mRID>1C0C55AB-D27E-4846-9D1F-C1BA7C310C10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:29FE5C31-170D-4475-B2B2-145FD90C3BD9">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:1C0C55AB-D27E-4846-9D1F-C1BA7C310C10"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:B5ADDAB5-20D2-41AD-8FFA-D71D2CEBFD2D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:1C0C55AB-D27E-4846-9D1F-C1BA7C310C10"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:Breaker rdf:about="urn:uuid:9D152D12-56C0-4254-ACC0-6B55BBB08388">
  <cim:IdentifiedObject.mRID>9D152D12-56C0-4254-ACC0-6B55BBB08388</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>brkr1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CC81C40C-6849-456B-9616-3D4EBDF99578"/>
</cim:Breaker>
<cim:Terminal rdf:about="urn:uuid:C2C95BF7-7CCB-408E-A138-CC6FA5ADFCA5">
  <cim:IdentifiedObject.mRID>C2C95BF7-7CCB-408E-A138-CC6FA5ADFCA5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>brkr1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9D152D12-56C0-4254-ACC0-6B55BBB08388"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:35CAB98A-6D2C-4F44-9D42-D3FB9594446D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:A1B0EC7C-1750-439C-882C-F7563A272A8C"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1EF374BB-EFDF-454B-981B-DC91FAAA7B8F">
  <cim:IdentifiedObject.mRID>1EF374BB-EFDF-454B-981B-DC91FAAA7B8F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>brkr1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9D152D12-56C0-4254-ACC0-6B55BBB08388"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ECC10806-6B08-4C48-949E-996B0605094E"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:CC81C40C-6849-456B-9616-3D4EBDF99578">
  <cim:IdentifiedObject.mRID>CC81C40C-6849-456B-9616-3D4EBDF99578</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>brkr1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:5EFD3D80-EADA-435B-A11A-D6C288DD0D6A">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CC81C40C-6849-456B-9616-3D4EBDF99578"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:B665CE59-E975-432C-AF31-1EED9C310312">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CC81C40C-6849-456B-9616-3D4EBDF99578"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:Fuse rdf:about="urn:uuid:BEADEFF8-52E7-44DC-96B3-886EC3AD0F39">
  <cim:IdentifiedObject.mRID>BEADEFF8-52E7-44DC-96B3-886EC3AD0F39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>fuse1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:Switch.ratedCurrent>100</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:2B980E44-9ABE-40E6-BAF1-CCA10E302001"/>
</cim:Fuse>
<cim:Terminal rdf:about="urn:uuid:34B4B078-AE4F-44C9-8253-832092F36DA3">
  <cim:IdentifiedObject.mRID>34B4B078-AE4F-44C9-8253-832092F36DA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>fuse1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BEADEFF8-52E7-44DC-96B3-886EC3AD0F39"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:5ACDB677-7879-46B2-9E13-D04F0F73CBC7"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:A1B0EC7C-1750-439C-882C-F7563A272A8C"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E8ED1576-A615-4587-8706-E0E449F15D6C">
  <cim:IdentifiedObject.mRID>E8ED1576-A615-4587-8706-E0E449F15D6C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>fuse1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BEADEFF8-52E7-44DC-96B3-886EC3AD0F39"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:16DC4F1E-EB7A-4F5B-9648-8BC469057749"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:2B980E44-9ABE-40E6-BAF1-CCA10E302001">
  <cim:IdentifiedObject.mRID>2B980E44-9ABE-40E6-BAF1-CCA10E302001</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>fuse1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:DD914F15-6A54-455E-A5B1-7162DDD149C3">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:2B980E44-9ABE-40E6-BAF1-CCA10E302001"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:A0047616-0622-464D-98C7-C78A59DE551E">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:2B980E44-9ABE-40E6-BAF1-CCA10E302001"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>390</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:Recloser rdf:about="urn:uuid:9B2ECB70-68BB-4C69-B0E3-59433821DAF4">
  <cim:IdentifiedObject.mRID>9B2ECB70-68BB-4C69-B0E3-59433821DAF4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rec1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9ADFE146-9490-4D5C-AFF4-2E8ABA65C0C7"/>
</cim:Recloser>
<cim:Terminal rdf:about="urn:uuid:2B4997E8-EA47-45BB-8621-C8B694079D54">
  <cim:IdentifiedObject.mRID>2B4997E8-EA47-45BB-8621-C8B694079D54</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rec1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9B2ECB70-68BB-4C69-B0E3-59433821DAF4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:37CD0F61-92A0-41F5-87C3-0739164AB002"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:A1B0EC7C-1750-439C-882C-F7563A272A8C"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D98E4A27-F0D4-4431-9B17-E8EDF53D2310">
  <cim:IdentifiedObject.mRID>D98E4A27-F0D4-4431-9B17-E8EDF53D2310</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rec1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9B2ECB70-68BB-4C69-B0E3-59433821DAF4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ADF72CED-E475-4887-B70D-AB8F811E1377"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:9ADFE146-9490-4D5C-AFF4-2E8ABA65C0C7">
  <cim:IdentifiedObject.mRID>9ADFE146-9490-4D5C-AFF4-2E8ABA65C0C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rec1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:C4D0A4CF-4D11-4834-80D7-203BB838F638">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9ADFE146-9490-4D5C-AFF4-2E8ABA65C0C7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:F94517A1-BA7E-4CBF-98C9-FB4C697A9DCA">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9ADFE146-9490-4D5C-AFF4-2E8ABA65C0C7"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>245</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:about="urn:uuid:15BF5182-F296-47C2-9A1D-C62D151E1E0C">
  <cim:IdentifiedObject.mRID>15BF5182-F296-47C2-9A1D-C62D151E1E0C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sect1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:21BD87B3-F451-4E95-A02E-9B63C3F35254"/>
</cim:LoadBreakSwitch>
<cim:SwitchPhase rdf:about="urn:uuid:1D47CCD3-19A3-4926-B145-F521D131323D">
  <cim:IdentifiedObject.mRID>1D47CCD3-19A3-4926-B145-F521D131323D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sect1_C</cim:IdentifiedObject.name>
  <cim:SwitchPhase.closed>true</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>false</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:SwitchPhase.Switch rdf:resource="urn:uuid:15BF5182-F296-47C2-9A1D-C62D151E1E0C"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:21BD87B3-F451-4E95-A02E-9B63C3F35254"/>
</cim:SwitchPhase>
<cim:Terminal rdf:about="urn:uuid:0EE717B5-7B4B-4755-9292-3D974718F0C6">
  <cim:IdentifiedObject.mRID>0EE717B5-7B4B-4755-9292-3D974718F0C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sect1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:15BF5182-F296-47C2-9A1D-C62D151E1E0C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:91A8A096-7BF1-4A7B-B89B-92E74BA5F708"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:A1B0EC7C-1750-439C-882C-F7563A272A8C"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:789020EF-42BF-4D98-ABA6-CB5BC8BBB42C">
  <cim:IdentifiedObject.mRID>789020EF-42BF-4D98-ABA6-CB5BC8BBB42C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sect1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:15BF5182-F296-47C2-9A1D-C62D151E1E0C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7BD752C8-3D5B-451E-A009-1B0AE45663CF"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:21BD87B3-F451-4E95-A02E-9B63C3F35254">
  <cim:IdentifiedObject.mRID>21BD87B3-F451-4E95-A02E-9B63C3F35254</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sect1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:BF0278CF-FC47-406F-9414-B9EDA43FC9E4">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:21BD87B3-F451-4E95-A02E-9B63C3F35254"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:F742DE23-D874-410D-BA8E-B95C55B7719B">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:21BD87B3-F451-4E95-A02E-9B63C3F35254"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>95</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:2A1E1A4E-EA3D-4752-833C-13E0BBC43F18">
  <cim:IdentifiedObject.mRID>2A1E1A4E-EA3D-4752-833C-13E0BBC43F18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant kVA</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:90FF986D-7851-4D4F-8BCB-A599E9AA72EC">
  <cim:IdentifiedObject.mRID>90FF986D-7851-4D4F-8BCB-A599E9AA72EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant Z</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>100</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:0AA785C5-8913-4EE1-850B-6E5A09C592B3">
  <cim:IdentifiedObject.mRID>0AA785C5-8913-4EE1-850B-6E5A09C592B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Motor</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:576177E8-B628-4FA5-94DC-E40429E9A2CD">
  <cim:IdentifiedObject.mRID>576177E8-B628-4FA5-94DC-E40429E9A2CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Mix Motor/Res</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>1</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>2</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:9A2CAB14-2A2F-4012-B631-2576323DC528">
  <cim:IdentifiedObject.mRID>9A2CAB14-2A2F-4012-B631-2576323DC528</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant I</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>100</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>100</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:8E87C780-653D-4F94-BBC9-3A760B129214">
  <cim:IdentifiedObject.mRID>8E87C780-653D-4F94-BBC9-3A760B129214</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed Q</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:CBEADEEB-3532-4C30-AE12-564E9089C5C2">
  <cim:IdentifiedObject.mRID>CBEADEEB-3532-4C30-AE12-564E9089C5C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed X</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:EnergyConsumer rdf:about="urn:uuid:3CC5F6BF-597D-47E5-99C2-5A8138425B4C">
  <cim:IdentifiedObject.mRID>3CC5F6BF-597D-47E5-99C2-5A8138425B4C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2A1E1A4E-EA3D-4752-833C-13E0BBC43F18"/>
  <cim:EnergyConsumer.p>1155000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>660000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:183D56A1-CED4-4A8B-AAC1-858BA372E43E"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:about="urn:uuid:7666E73D-1C02-4C6A-AB16-DE2D1E700FFD">
  <cim:IdentifiedObject.mRID>7666E73D-1C02-4C6A-AB16-DE2D1E700FFD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3CC5F6BF-597D-47E5-99C2-5A8138425B4C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:83B1ADF4-7CED-4CF9-AFFF-833C2FF027F0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:183D56A1-CED4-4A8B-AAC1-858BA372E43E">
  <cim:IdentifiedObject.mRID>183D56A1-CED4-4A8B-AAC1-858BA372E43E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:CB97375F-BEBD-4D1F-8922-387F725C5BEB">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:183D56A1-CED4-4A8B-AAC1-858BA372E43E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:AB9F4B6B-5FFD-47C2-A39A-F349BB4E1389">
  <cim:IdentifiedObject.mRID>AB9F4B6B-5FFD-47C2-A39A-F349BB4E1389</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:4533711A-0637-454B-9E61-6B24F0F7DE26"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2A1E1A4E-EA3D-4752-833C-13E0BBC43F18"/>
  <cim:EnergyConsumer.p>160000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>110000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EACFCC69-2F74-494B-AF7E-1E34BFEAF9F9"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:DEB5F78E-506A-4926-85A0-7397C1986617">
  <cim:IdentifiedObject.mRID>DEB5F78E-506A-4926-85A0-7397C1986617</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>160000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>110000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:AB9F4B6B-5FFD-47C2-A39A-F349BB4E1389"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EACFCC69-2F74-494B-AF7E-1E34BFEAF9F9"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:458B31C4-45EC-415C-8608-2065A3CB282A">
  <cim:IdentifiedObject.mRID>458B31C4-45EC-415C-8608-2065A3CB282A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AB9F4B6B-5FFD-47C2-A39A-F349BB4E1389"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D67B1C54-9F32-47E1-94BD-44E1728D32C0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:EACFCC69-2F74-494B-AF7E-1E34BFEAF9F9">
  <cim:IdentifiedObject.mRID>EACFCC69-2F74-494B-AF7E-1E34BFEAF9F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:51AF5A43-3EA5-4A5F-BA59-1A9903A61190">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:EACFCC69-2F74-494B-AF7E-1E34BFEAF9F9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:334F1D88-D754-442F-A837-0FD0F9210B64">
  <cim:IdentifiedObject.mRID>334F1D88-D754-442F-A837-0FD0F9210B64</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:4533711A-0637-454B-9E61-6B24F0F7DE26"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2A1E1A4E-EA3D-4752-833C-13E0BBC43F18"/>
  <cim:EnergyConsumer.p>120000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>90000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:094AD5C5-234F-4EA3-9BCC-E7310102E9F2"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:9587112B-2DCE-4BB3-86E6-1BA0259D2970">
  <cim:IdentifiedObject.mRID>9587112B-2DCE-4BB3-86E6-1BA0259D2970</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>120000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>90000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:334F1D88-D754-442F-A837-0FD0F9210B64"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:094AD5C5-234F-4EA3-9BCC-E7310102E9F2"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:6FB76255-55BA-47A8-8388-512A27322FFF">
  <cim:IdentifiedObject.mRID>6FB76255-55BA-47A8-8388-512A27322FFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:334F1D88-D754-442F-A837-0FD0F9210B64"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D67B1C54-9F32-47E1-94BD-44E1728D32C0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:094AD5C5-234F-4EA3-9BCC-E7310102E9F2">
  <cim:IdentifiedObject.mRID>094AD5C5-234F-4EA3-9BCC-E7310102E9F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:64E4A595-AA4C-4C88-A056-F125BBD03B4C">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:094AD5C5-234F-4EA3-9BCC-E7310102E9F2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:6C3FC573-AD6F-432A-BB5E-1678B15DB976">
  <cim:IdentifiedObject.mRID>6C3FC573-AD6F-432A-BB5E-1678B15DB976</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:4533711A-0637-454B-9E61-6B24F0F7DE26"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2A1E1A4E-EA3D-4752-833C-13E0BBC43F18"/>
  <cim:EnergyConsumer.p>120000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>90000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0EF2E54E-8802-4D2B-B3DB-6EBDDDB9B493"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:C195815A-41E6-46D9-A19F-BCEFAAD7489A">
  <cim:IdentifiedObject.mRID>C195815A-41E6-46D9-A19F-BCEFAAD7489A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>120000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>90000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:6C3FC573-AD6F-432A-BB5E-1678B15DB976"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0EF2E54E-8802-4D2B-B3DB-6EBDDDB9B493"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:21AE277F-4BAE-4ED9-9511-CC9E85FF98EF">
  <cim:IdentifiedObject.mRID>21AE277F-4BAE-4ED9-9511-CC9E85FF98EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6C3FC573-AD6F-432A-BB5E-1678B15DB976"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D67B1C54-9F32-47E1-94BD-44E1728D32C0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:0EF2E54E-8802-4D2B-B3DB-6EBDDDB9B493">
  <cim:IdentifiedObject.mRID>0EF2E54E-8802-4D2B-B3DB-6EBDDDB9B493</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:B256863D-B484-4576-9230-6ECB79B4C2E6">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0EF2E54E-8802-4D2B-B3DB-6EBDDDB9B493"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:F5B41EEB-1E86-477F-B3D4-F0A88FC47E38">
  <cim:IdentifiedObject.mRID>F5B41EEB-1E86-477F-B3D4-F0A88FC47E38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2A1E1A4E-EA3D-4752-833C-13E0BBC43F18"/>
  <cim:EnergyConsumer.p>170000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>125000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7C00DC64-8B34-4FE3-BA95-59DC8BFC4849"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:037EFF00-1226-48F5-B513-7F2CBCB64192">
  <cim:IdentifiedObject.mRID>037EFF00-1226-48F5-B513-7F2CBCB64192</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>170000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>125000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:F5B41EEB-1E86-477F-B3D4-F0A88FC47E38"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7C00DC64-8B34-4FE3-BA95-59DC8BFC4849"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:C44EC67C-3458-4780-BE22-3F4AC584675C">
  <cim:IdentifiedObject.mRID>C44EC67C-3458-4780-BE22-3F4AC584675C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F5B41EEB-1E86-477F-B3D4-F0A88FC47E38"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B4576ED9-F350-4DBB-A013-6DD3349B543E"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:7C00DC64-8B34-4FE3-BA95-59DC8BFC4849">
  <cim:IdentifiedObject.mRID>7C00DC64-8B34-4FE3-BA95-59DC8BFC4849</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:B3E86FF4-4F06-4522-A0E7-1BEEB7A17819">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:7C00DC64-8B34-4FE3-BA95-59DC8BFC4849"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:601CE0B4-8488-422E-AFDB-E92264475337">
  <cim:IdentifiedObject.mRID>601CE0B4-8488-422E-AFDB-E92264475337</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:90FF986D-7851-4D4F-8BCB-A599E9AA72EC"/>
  <cim:EnergyConsumer.p>230000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>132000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7A851A77-7F6D-4551-BDE1-142423B2222F"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:A2A042ED-FB06-4247-9017-FBCE1ECF169C">
  <cim:IdentifiedObject.mRID>A2A042ED-FB06-4247-9017-FBCE1ECF169C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>230000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>132000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:601CE0B4-8488-422E-AFDB-E92264475337"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7A851A77-7F6D-4551-BDE1-142423B2222F"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:ADA893E4-6190-4601-9A49-369867E34494">
  <cim:IdentifiedObject.mRID>ADA893E4-6190-4601-9A49-369867E34494</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:601CE0B4-8488-422E-AFDB-E92264475337"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:40AB91E3-8B34-4F83-8C34-E74F24B877A0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:7A851A77-7F6D-4551-BDE1-142423B2222F">
  <cim:IdentifiedObject.mRID>7A851A77-7F6D-4551-BDE1-142423B2222F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:F5C4BAAC-4248-40ED-812C-EB6200D0CE5C">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:7A851A77-7F6D-4551-BDE1-142423B2222F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:82C3527A-83C4-4D0A-8351-8A9F150D3BA4">
  <cim:IdentifiedObject.mRID>82C3527A-83C4-4D0A-8351-8A9F150D3BA4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:9A2CAB14-2A2F-4012-B631-2576323DC528"/>
  <cim:EnergyConsumer.p>170000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>151000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E2671339-B4DF-4CC0-9B79-BF722E20F68B"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:53596C59-80C0-483C-A972-46B1CBBA03FC">
  <cim:IdentifiedObject.mRID>53596C59-80C0-483C-A972-46B1CBBA03FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>170000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>151000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:82C3527A-83C4-4D0A-8351-8A9F150D3BA4"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E2671339-B4DF-4CC0-9B79-BF722E20F68B"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:67007E2F-F71D-46DD-B7AB-F95789B8BED0">
  <cim:IdentifiedObject.mRID>67007E2F-F71D-46DD-B7AB-F95789B8BED0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:82C3527A-83C4-4D0A-8351-8A9F150D3BA4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2422277D-E784-47E0-A058-45BA2015BC8B"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:E2671339-B4DF-4CC0-9B79-BF722E20F68B">
  <cim:IdentifiedObject.mRID>E2671339-B4DF-4CC0-9B79-BF722E20F68B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:F330EB15-F164-4216-9ED9-EE190BE1DC00">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:E2671339-B4DF-4CC0-9B79-BF722E20F68B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:359432B5-8185-4838-B4D9-18E1AB668E98">
  <cim:IdentifiedObject.mRID>359432B5-8185-4838-B4D9-18E1AB668E98</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2A1E1A4E-EA3D-4752-833C-13E0BBC43F18"/>
  <cim:EnergyConsumer.p>485000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>190000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B7468C63-9A39-44D8-BD1A-DECE4469AE31"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:0FA96383-E22F-4BD1-A7A4-E0EAB3D3FA92">
  <cim:IdentifiedObject.mRID>0FA96383-E22F-4BD1-A7A4-E0EAB3D3FA92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>485000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>190000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:359432B5-8185-4838-B4D9-18E1AB668E98"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B7468C63-9A39-44D8-BD1A-DECE4469AE31"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:E55108A2-B75C-401F-A27E-83F36E3A9D87">
  <cim:IdentifiedObject.mRID>E55108A2-B75C-401F-A27E-83F36E3A9D87</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:359432B5-8185-4838-B4D9-18E1AB668E98"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CE72AC67-C4FE-4494-A6BB-E8F5949B6173"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:B7468C63-9A39-44D8-BD1A-DECE4469AE31">
  <cim:IdentifiedObject.mRID>B7468C63-9A39-44D8-BD1A-DECE4469AE31</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:F6DF4B1D-21FC-45FE-8CF0-796857686717">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:B7468C63-9A39-44D8-BD1A-DECE4469AE31"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:536F99D6-69DC-486E-84D1-A8B23BBB8365">
  <cim:IdentifiedObject.mRID>536F99D6-69DC-486E-84D1-A8B23BBB8365</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2A1E1A4E-EA3D-4752-833C-13E0BBC43F18"/>
  <cim:EnergyConsumer.p>68000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>60000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:1596C4D8-CADF-4476-BF90-9EA0B33C482E"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:EBF84C16-46DB-4CB3-A7AB-39A13BAEBC74">
  <cim:IdentifiedObject.mRID>EBF84C16-46DB-4CB3-A7AB-39A13BAEBC74</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>68000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>60000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:536F99D6-69DC-486E-84D1-A8B23BBB8365"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:1596C4D8-CADF-4476-BF90-9EA0B33C482E"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:A7F01E51-1A3C-4F4A-BC3C-2231018D7CEA">
  <cim:IdentifiedObject.mRID>A7F01E51-1A3C-4F4A-BC3C-2231018D7CEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:536F99D6-69DC-486E-84D1-A8B23BBB8365"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CE72AC67-C4FE-4494-A6BB-E8F5949B6173"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:1596C4D8-CADF-4476-BF90-9EA0B33C482E">
  <cim:IdentifiedObject.mRID>1596C4D8-CADF-4476-BF90-9EA0B33C482E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:5C324879-7052-424A-9735-5D0E874E8576">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:1596C4D8-CADF-4476-BF90-9EA0B33C482E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:9A455682-360C-400E-9CAD-671C0033FDC9">
  <cim:IdentifiedObject.mRID>9A455682-360C-400E-9CAD-671C0033FDC9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2A1E1A4E-EA3D-4752-833C-13E0BBC43F18"/>
  <cim:EnergyConsumer.p>290000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>212000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:4427883E-742B-4BEF-8F52-49ABC42C04FA"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:8FCE8E5A-CFDD-44EE-ABD8-8AC7BBE022A8">
  <cim:IdentifiedObject.mRID>8FCE8E5A-CFDD-44EE-ABD8-8AC7BBE022A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>290000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>212000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:9A455682-360C-400E-9CAD-671C0033FDC9"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:4427883E-742B-4BEF-8F52-49ABC42C04FA"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:BEF3ED58-FED0-4ABC-86F9-2F9D8AC126C1">
  <cim:IdentifiedObject.mRID>BEF3ED58-FED0-4ABC-86F9-2F9D8AC126C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9A455682-360C-400E-9CAD-671C0033FDC9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CE72AC67-C4FE-4494-A6BB-E8F5949B6173"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:4427883E-742B-4BEF-8F52-49ABC42C04FA">
  <cim:IdentifiedObject.mRID>4427883E-742B-4BEF-8F52-49ABC42C04FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:BF5BFB31-45AC-46FC-AC34-0828B15A4889">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:4427883E-742B-4BEF-8F52-49ABC42C04FA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:E306106C-C2DF-4EDB-AB71-CF8A97E9F61B">
  <cim:IdentifiedObject.mRID>E306106C-C2DF-4EDB-AB71-CF8A97E9F61B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:9A2CAB14-2A2F-4012-B631-2576323DC528"/>
  <cim:EnergyConsumer.p>170000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>80000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:8B76B8E5-4B3E-46F1-8818-45C7059E7C95"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:CC63BBD2-B4E4-453C-ACA8-E992B44375ED">
  <cim:IdentifiedObject.mRID>CC63BBD2-B4E4-453C-ACA8-E992B44375ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>170000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>80000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:E306106C-C2DF-4EDB-AB71-CF8A97E9F61B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:8B76B8E5-4B3E-46F1-8818-45C7059E7C95"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:3331A5CA-8B7D-4BC5-A42B-136A209519B1">
  <cim:IdentifiedObject.mRID>3331A5CA-8B7D-4BC5-A42B-136A209519B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E306106C-C2DF-4EDB-AB71-CF8A97E9F61B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:5580E610-7D40-435C-BB34-A815EC5D4021"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:8B76B8E5-4B3E-46F1-8818-45C7059E7C95">
  <cim:IdentifiedObject.mRID>8B76B8E5-4B3E-46F1-8818-45C7059E7C95</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:622E2BAE-1DA6-40DA-A95E-D5A26559150C">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:8B76B8E5-4B3E-46F1-8818-45C7059E7C95"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:ADA76E16-9191-488C-AA86-ABA5BD17C333">
  <cim:IdentifiedObject.mRID>ADA76E16-9191-488C-AA86-ABA5BD17C333</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:90FF986D-7851-4D4F-8BCB-A599E9AA72EC"/>
  <cim:EnergyConsumer.p>128000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>86000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9BEB7321-B10E-43EF-9D28-8A4440C4B349"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:19428A1B-B952-428A-BC4B-81EDBF91BDA4">
  <cim:IdentifiedObject.mRID>19428A1B-B952-428A-BC4B-81EDBF91BDA4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>128000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>86000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:ADA76E16-9191-488C-AA86-ABA5BD17C333"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9BEB7321-B10E-43EF-9D28-8A4440C4B349"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:2BBE4C0C-E93D-44CA-9B22-3A6F4C9F0CBC">
  <cim:IdentifiedObject.mRID>2BBE4C0C-E93D-44CA-9B22-3A6F4C9F0CBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:ADA76E16-9191-488C-AA86-ABA5BD17C333"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D467E58D-293F-491A-8C9F-BFB6234CBE41"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:9BEB7321-B10E-43EF-9D28-8A4440C4B349">
  <cim:IdentifiedObject.mRID>9BEB7321-B10E-43EF-9D28-8A4440C4B349</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:F70135BB-5BB7-4267-8DC7-CE950FACF523">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9BEB7321-B10E-43EF-9D28-8A4440C4B349"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:9E984096-8133-47F1-975D-B21914D3735F">
  <cim:IdentifiedObject.mRID>9E984096-8133-47F1-975D-B21914D3735F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2A1E1A4E-EA3D-4752-833C-13E0BBC43F18"/>
  <cim:EnergyConsumer.p>17000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BEAFD782-B2FC-4F12-BBDB-5468381FF085"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:CBC7072A-D18D-4F82-8303-B8E85EC04496">
  <cim:IdentifiedObject.mRID>CBC7072A-D18D-4F82-8303-B8E85EC04496</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>17000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:9E984096-8133-47F1-975D-B21914D3735F"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BEAFD782-B2FC-4F12-BBDB-5468381FF085"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:042EAC5A-25C3-4E18-B971-F93348A25801">
  <cim:IdentifiedObject.mRID>042EAC5A-25C3-4E18-B971-F93348A25801</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9E984096-8133-47F1-975D-B21914D3735F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:81C40401-A904-483D-9FA9-5FD43F8CC72A"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:BEAFD782-B2FC-4F12-BBDB-5468381FF085">
  <cim:IdentifiedObject.mRID>BEAFD782-B2FC-4F12-BBDB-5468381FF085</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:53AAC7C4-E3A2-4FD9-B870-7D4EA896B8D5">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:BEAFD782-B2FC-4F12-BBDB-5468381FF085"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:06CB19DA-AC64-495D-9373-3D0232DC8638">
  <cim:IdentifiedObject.mRID>06CB19DA-AC64-495D-9373-3D0232DC8638</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2A1E1A4E-EA3D-4752-833C-13E0BBC43F18"/>
  <cim:EnergyConsumer.p>66000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>38000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:8183BA4A-566E-4F3B-A864-3154434365C5"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:AE7AB86B-4613-4643-A32F-377C7A5CECF6">
  <cim:IdentifiedObject.mRID>AE7AB86B-4613-4643-A32F-377C7A5CECF6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>66000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>38000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:06CB19DA-AC64-495D-9373-3D0232DC8638"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:8183BA4A-566E-4F3B-A864-3154434365C5"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:88525061-B1FA-480E-9F08-D02F5D302184">
  <cim:IdentifiedObject.mRID>88525061-B1FA-480E-9F08-D02F5D302184</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:06CB19DA-AC64-495D-9373-3D0232DC8638"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:81C40401-A904-483D-9FA9-5FD43F8CC72A"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:8183BA4A-566E-4F3B-A864-3154434365C5">
  <cim:IdentifiedObject.mRID>8183BA4A-566E-4F3B-A864-3154434365C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:63977C0A-913D-462D-A3A5-5A67E34DCDF9">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:8183BA4A-566E-4F3B-A864-3154434365C5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:B1F259D7-40C0-43D4-8386-47594EE36351">
  <cim:IdentifiedObject.mRID>B1F259D7-40C0-43D4-8386-47594EE36351</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:08737B83-2159-4813-B3D3-873B7F0DC5C6"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2A1E1A4E-EA3D-4752-833C-13E0BBC43F18"/>
  <cim:EnergyConsumer.p>117000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>68000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D1AF8CAA-1051-48F7-A1DD-AE2EEB9D81B8"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:EEEC0CEE-80A4-46AD-8165-2BE23E3C296D">
  <cim:IdentifiedObject.mRID>EEEC0CEE-80A4-46AD-8165-2BE23E3C296D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>117000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>68000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:B1F259D7-40C0-43D4-8386-47594EE36351"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D1AF8CAA-1051-48F7-A1DD-AE2EEB9D81B8"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:9F95DAF5-6A6E-4DE3-A9D4-A69BCE1FE1FF">
  <cim:IdentifiedObject.mRID>9F95DAF5-6A6E-4DE3-A9D4-A69BCE1FE1FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B1F259D7-40C0-43D4-8386-47594EE36351"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:81C40401-A904-483D-9FA9-5FD43F8CC72A"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:D1AF8CAA-1051-48F7-A1DD-AE2EEB9D81B8">
  <cim:IdentifiedObject.mRID>D1AF8CAA-1051-48F7-A1DD-AE2EEB9D81B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:8F1C6D40-B705-48CB-BC8F-DA704504FA42">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:D1AF8CAA-1051-48F7-A1DD-AE2EEB9D81B8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:747BFAAB-53BB-4922-8BD6-57BE58B12744">
  <cim:IdentifiedObject.mRID>747BFAAB-53BB-4922-8BD6-57BE58B12744</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:D96BFC6F-162A-495D-86A7-70E140A847AA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:DD5D2031-26DC-48CE-83F9-42AA8D217DF3"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2A1E1A4E-EA3D-4752-833C-13E0BBC43F18"/>
  <cim:EnergyConsumer.p>5000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>3098.7217</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CB41EA2E-247B-4D74-B068-3B404622B304"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:5142C33D-5D0F-4A3E-9C55-339162BAAEBB">
  <cim:IdentifiedObject.mRID>5142C33D-5D0F-4A3E-9C55-339162BAAEBB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_s1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.p>2500</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>1549.3608</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:747BFAAB-53BB-4922-8BD6-57BE58B12744"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CB41EA2E-247B-4D74-B068-3B404622B304"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:91FF8C5B-EBD9-4BF8-A374-C0BAE6B24847">
  <cim:IdentifiedObject.mRID>91FF8C5B-EBD9-4BF8-A374-C0BAE6B24847</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_s2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.p>2500</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>1549.3608</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:747BFAAB-53BB-4922-8BD6-57BE58B12744"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CB41EA2E-247B-4D74-B068-3B404622B304"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:DE118894-12A7-405A-A289-002513AFB73A">
  <cim:IdentifiedObject.mRID>DE118894-12A7-405A-A289-002513AFB73A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:747BFAAB-53BB-4922-8BD6-57BE58B12744"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FF1F9242-2A3A-4A71-8DFC-ED89D03CA230"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:CB41EA2E-247B-4D74-B068-3B404622B304">
  <cim:IdentifiedObject.mRID>CB41EA2E-247B-4D74-B068-3B404622B304</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:A9C3C513-F7A9-46C8-8B52-9909398D8724"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:18367239-1641-437B-A0FD-09FE76DBA164">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CB41EA2E-247B-4D74-B068-3B404622B304"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>190</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:B5D1258A-2F87-4E4C-9A25-AA2B194EA584">
  <cim:IdentifiedObject.mRID>B5D1258A-2F87-4E4C-9A25-AA2B194EA584</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx601</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:6F30F068-19BD-4783-8CE7-AA7B195B8F1D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:B5D1258A-2F87-4E4C-9A25-AA2B194EA584"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00021530512</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00063249374</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:68B9E0BA-527B-4C7D-8D95-C0FC480A3C54">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:B5D1258A-2F87-4E4C-9A25-AA2B194EA584"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>9.5380478E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:0ACAE793-F5E1-4D22-9F32-EA904B65CDAB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:B5D1258A-2F87-4E4C-9A25-AA2B194EA584"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00020971278</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065107274</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:A9777446-824F-4B4C-8203-19B0D98BA964">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:B5D1258A-2F87-4E4C-9A25-AA2B194EA584"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>9.8176648E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321284</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:AEA81596-A30F-4A59-8E85-6A3078C1825D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:B5D1258A-2F87-4E4C-9A25-AA2B194EA584"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>9.6933906E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174193</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:7D1AD63C-1C42-4B72-BA2B-AF4321134E64">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:B5D1258A-2F87-4E4C-9A25-AA2B194EA584"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00021213613</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00064299491</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:DD47D840-2E1E-4D05-AB21-1D8632E88549">
  <cim:IdentifiedObject.mRID>DD47D840-2E1E-4D05-AB21-1D8632E88549</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx602</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:E80317C4-7D3D-40E0-9371-F61B748B0C4C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:DD47D840-2E1E-4D05-AB21-1D8632E88549"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00046764396</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00073408793</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:995A0AF7-9C51-4173-A942-E4B982D29E5F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:DD47D840-2E1E-4D05-AB21-1D8632E88549"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>9.5380478E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:9258B535-3C07-4F8A-9D93-92620408C5E1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:DD47D840-2E1E-4D05-AB21-1D8632E88549"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00046447497</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0007445891</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:98573E24-8FC7-4E23-9FBC-FB1E33F68405">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:DD47D840-2E1E-4D05-AB21-1D8632E88549"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>9.6933906E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174193</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:43FB855F-7B48-45B3-8261-5E2259FD03C0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:DD47D840-2E1E-4D05-AB21-1D8632E88549"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>9.8176648E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321284</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:DB4BE2CC-CEA5-4F2A-A89B-330009D0BC8B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:DD47D840-2E1E-4D05-AB21-1D8632E88549"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00046205162</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00075260479</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:F25CC6F9-572D-41C8-BE12-455DD072A274">
  <cim:IdentifiedObject.mRID>F25CC6F9-572D-41C8-BE12-455DD072A274</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx603</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:12A02D82-D939-4C69-9644-24C53D97DE4C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:F25CC6F9-572D-41C8-BE12-455DD072A274"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082257118</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00084313857</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:1EE12237-5FB8-4CF3-8A5E-85FAEBFE78E8">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:F25CC6F9-572D-41C8-BE12-455DD072A274"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00012837529</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00028527151</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:41077C19-41A8-4A1E-A752-77D5A0DE4240">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:F25CC6F9-572D-41C8-BE12-455DD072A274"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082605086</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083704913</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:918E500C-3331-43E3-A802-C29372C5B7B3">
  <cim:IdentifiedObject.mRID>918E500C-3331-43E3-A802-C29372C5B7B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx604</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:9E592837-0805-46E3-8D1B-0B76C9508A38">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:918E500C-3331-43E3-A802-C29372C5B7B3"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082257118</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00084313857</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:B77EF846-4B58-4B12-AEE4-C9F4C0A85FE0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:918E500C-3331-43E3-A802-C29372C5B7B3"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00012837529</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00028527151</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:E339E8FB-B9F6-4D7F-A293-2522E4648879">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:918E500C-3331-43E3-A802-C29372C5B7B3"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082605086</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083704913</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:12A18A8C-E09B-41CF-8A6B-B03D2A822F96">
  <cim:IdentifiedObject.mRID>12A18A8C-E09B-41CF-8A6B-B03D2A822F96</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx605</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:5032C12F-F59B-4788-9F88-35DEAEFFD6DF">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:12A18A8C-E09B-41CF-8A6B-B03D2A822F96"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082592659</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083729768</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:46571217-372B-480C-AE83-5E14BF789991">
  <cim:IdentifiedObject.mRID>46571217-372B-480C-AE83-5E14BF789991</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx606</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:6D79D292-6039-4DBC-BBB0-E747481CF9E9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:46571217-372B-480C-AE83-5E14BF789991"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00049195262</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0002723793</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9940364E-008</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:ABE51CEC-869E-49A5-ADBB-CB909C18BF72">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:46571217-372B-480C-AE83-5E14BF789991"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00019789181</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1.7201916E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:A598EE87-D1BB-4CFA-B8C1-36EC5A4D02E0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:46571217-372B-480C-AE83-5E14BF789991"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00048569417</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00024649609</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9940364E-008</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:EBE13549-2ABF-431E-A4EF-95FA96F46ACD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:46571217-372B-480C-AE83-5E14BF789991"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00017612766</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-1.1445906E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:06CA9325-3202-4080-84CC-3B6F3C856D12">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:46571217-372B-480C-AE83-5E14BF789991"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00019789181</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1.7201916E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:9ABFB8F6-F305-4B16-94B4-849468DF605A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:46571217-372B-480C-AE83-5E14BF789991"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00049195262</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0002723793</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9940364E-008</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:E05726A9-2C67-4A2B-826F-ABCC64C74694">
  <cim:IdentifiedObject.mRID>E05726A9-2C67-4A2B-826F-ABCC64C74694</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx607</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:F9F1EA9B-7708-4E30-B128-7F28048514ED">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:E05726A9-2C67-4A2B-826F-ABCC64C74694"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00083419083</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0003183906</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>5.5283335E-008</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:OperationalLimitSet rdf:about="urn:uuid:2C78853B-1ABF-4AEA-BDDA-BF27BF9BE478">
  <cim:IdentifiedObject.mRID>2C78853B-1ABF-4AEA-BDDA-BF27BF9BE478</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:A7BFA11B-B445-4A61-851D-EABFCE8FD099">
  <cim:IdentifiedObject.mRID>A7BFA11B-B445-4A61-851D-EABFCE8FD099</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:2C78853B-1ABF-4AEA-BDDA-BF27BF9BE478"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:12DDE7DD-D9D6-42C0-A323-1DA1ED5E217A"/>
  <cim:CurrentLimit.value>112.41676</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:4785A9CD-9A03-4327-BB2A-C25FCF5B47D6">
  <cim:IdentifiedObject.mRID>4785A9CD-9A03-4327-BB2A-C25FCF5B47D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:2C78853B-1ABF-4AEA-BDDA-BF27BF9BE478"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:5CA54B3A-D54A-46D8-8BDA-78F2ADE242F5"/>
  <cim:CurrentLimit.value>149.88901</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:about="urn:uuid:ACF6A323-6197-4BAE-BC6F-09A2EAA5C2E0">
  <cim:IdentifiedObject.mRID>ACF6A323-6197-4BAE-BC6F-09A2EAA5C2E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_56.3_75.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:8A25C8EB-9E6E-4DD4-B598-0B1B27D1CA4A">
  <cim:IdentifiedObject.mRID>8A25C8EB-9E6E-4DD4-B598-0B1B27D1CA4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_56.3_75.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:ACF6A323-6197-4BAE-BC6F-09A2EAA5C2E0"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:12DDE7DD-D9D6-42C0-A323-1DA1ED5E217A"/>
  <cim:CurrentLimit.value>56.25</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:F4E57610-97F8-46E2-AD6F-6ED3003FB4A1">
  <cim:IdentifiedObject.mRID>F4E57610-97F8-46E2-AD6F-6ED3003FB4A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_56.3_75.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:ACF6A323-6197-4BAE-BC6F-09A2EAA5C2E0"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:5CA54B3A-D54A-46D8-8BDA-78F2ADE242F5"/>
  <cim:CurrentLimit.value>75</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:about="urn:uuid:1A80B871-ADC3-4EA8-BC28-B3754C8185FD">
  <cim:IdentifiedObject.mRID>1A80B871-ADC3-4EA8-BC28-B3754C8185FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_27.6_37.7</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:F675ABE5-BD42-4BE2-95F9-E080D69AD1AE">
  <cim:IdentifiedObject.mRID>F675ABE5-BD42-4BE2-95F9-E080D69AD1AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_27.6_37.7_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:1A80B871-ADC3-4EA8-BC28-B3754C8185FD"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:12DDE7DD-D9D6-42C0-A323-1DA1ED5E217A"/>
  <cim:CurrentLimit.value>27.612404</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:F00ED25C-1BB2-4627-B242-832590F15649">
  <cim:IdentifiedObject.mRID>F00ED25C-1BB2-4627-B242-832590F15649</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_27.6_37.7_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:1A80B871-ADC3-4EA8-BC28-B3754C8185FD"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:5CA54B3A-D54A-46D8-8BDA-78F2ADE242F5"/>
  <cim:CurrentLimit.value>37.653278</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:about="urn:uuid:F43B88D5-5447-4490-9CBF-1A61AE444BDF">
  <cim:IdentifiedObject.mRID>F43B88D5-5447-4490-9CBF-1A61AE444BDF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.6_1041.3</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:BC5B9FA5-7259-4C9E-901F-69AA85FB7146">
  <cim:IdentifiedObject.mRID>BC5B9FA5-7259-4C9E-901F-69AA85FB7146</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.6_1041.3_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:F43B88D5-5447-4490-9CBF-1A61AE444BDF"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:12DDE7DD-D9D6-42C0-A323-1DA1ED5E217A"/>
  <cim:CurrentLimit.value>763.58333</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:133F10E4-6B2D-4430-8386-59B72A94C086">
  <cim:IdentifiedObject.mRID>133F10E4-6B2D-4430-8386-59B72A94C086</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.6_1041.3_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:F43B88D5-5447-4490-9CBF-1A61AE444BDF"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:5CA54B3A-D54A-46D8-8BDA-78F2ADE242F5"/>
  <cim:CurrentLimit.value>1041.25</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:about="urn:uuid:D3926447-C6FB-4335-8F13-9291DB72EE99">
  <cim:IdentifiedObject.mRID>D3926447-C6FB-4335-8F13-9291DB72EE99</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_76.3_104.1</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:66EC30FF-DD61-4EDF-BFB4-4037C06A09FD">
  <cim:IdentifiedObject.mRID>66EC30FF-DD61-4EDF-BFB4-4037C06A09FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_76.3_104.1_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:D3926447-C6FB-4335-8F13-9291DB72EE99"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:12DDE7DD-D9D6-42C0-A323-1DA1ED5E217A"/>
  <cim:CurrentLimit.value>76.332367</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:2473BA26-37D3-402F-A821-E726E3BA70D5">
  <cim:IdentifiedObject.mRID>2473BA26-37D3-402F-A821-E726E3BA70D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_76.3_104.1_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:D3926447-C6FB-4335-8F13-9291DB72EE99"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:5CA54B3A-D54A-46D8-8BDA-78F2ADE242F5"/>
  <cim:CurrentLimit.value>104.08959</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:about="urn:uuid:2CC2A7E4-524B-4138-B0B3-93950E7C8424">
  <cim:IdentifiedObject.mRID>2CC2A7E4-524B-4138-B0B3-93950E7C8424</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_2.3_3.1</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:4ECA9956-8F82-4F1D-9CB3-0C3DCB1E457F">
  <cim:IdentifiedObject.mRID>4ECA9956-8F82-4F1D-9CB3-0C3DCB1E457F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_2.3_3.1_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:2CC2A7E4-524B-4138-B0B3-93950E7C8424"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:12DDE7DD-D9D6-42C0-A323-1DA1ED5E217A"/>
  <cim:CurrentLimit.value>2.2916667</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:A2B2FA0F-6E8A-4B68-B516-1F86345CDBAF">
  <cim:IdentifiedObject.mRID>A2B2FA0F-6E8A-4B68-B516-1F86345CDBAF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_2.3_3.1_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:2CC2A7E4-524B-4138-B0B3-93950E7C8424"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:5CA54B3A-D54A-46D8-8BDA-78F2ADE242F5"/>
  <cim:CurrentLimit.value>3.125</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:about="urn:uuid:B74EFD0E-26F5-4BB2-9E05-6961F49D5782">
  <cim:IdentifiedObject.mRID>B74EFD0E-26F5-4BB2-9E05-6961F49D5782</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_730.0_730.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:A75A1F65-FE58-483E-AE59-6DEB20E82251">
  <cim:IdentifiedObject.mRID>A75A1F65-FE58-483E-AE59-6DEB20E82251</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_730.0_730.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:B74EFD0E-26F5-4BB2-9E05-6961F49D5782"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:12DDE7DD-D9D6-42C0-A323-1DA1ED5E217A"/>
  <cim:CurrentLimit.value>730</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:63848A3F-0FD0-4EA9-9F10-DF78A2A8E5C2">
  <cim:IdentifiedObject.mRID>63848A3F-0FD0-4EA9-9F10-DF78A2A8E5C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_730.0_730.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:B74EFD0E-26F5-4BB2-9E05-6961F49D5782"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:5CA54B3A-D54A-46D8-8BDA-78F2ADE242F5"/>
  <cim:CurrentLimit.value>730</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:about="urn:uuid:950CAC7E-7679-487E-9245-EBB98F328602">
  <cim:IdentifiedObject.mRID>950CAC7E-7679-487E-9245-EBB98F328602</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_340.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:9033BA0A-180D-42C4-9D25-CC634D08E5C4">
  <cim:IdentifiedObject.mRID>9033BA0A-180D-42C4-9D25-CC634D08E5C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_340.0_600.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:950CAC7E-7679-487E-9245-EBB98F328602"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:12DDE7DD-D9D6-42C0-A323-1DA1ED5E217A"/>
  <cim:CurrentLimit.value>340</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:CF2B7F30-BAFC-4F3B-B6BB-E53DA48F0036">
  <cim:IdentifiedObject.mRID>CF2B7F30-BAFC-4F3B-B6BB-E53DA48F0036</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_340.0_600.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:950CAC7E-7679-487E-9245-EBB98F328602"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:5CA54B3A-D54A-46D8-8BDA-78F2ADE242F5"/>
  <cim:CurrentLimit.value>600</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:about="urn:uuid:51B26CE1-89C0-4B7C-9E64-14D887988595">
  <cim:IdentifiedObject.mRID>51B26CE1-89C0-4B7C-9E64-14D887988595</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_230.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:D2C39897-6DF2-4EC2-A550-90DA0681A6C3">
  <cim:IdentifiedObject.mRID>D2C39897-6DF2-4EC2-A550-90DA0681A6C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_230.0_600.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:51B26CE1-89C0-4B7C-9E64-14D887988595"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:12DDE7DD-D9D6-42C0-A323-1DA1ED5E217A"/>
  <cim:CurrentLimit.value>230</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:D1BB933C-020E-4019-8F62-C624744C834B">
  <cim:IdentifiedObject.mRID>D1BB933C-020E-4019-8F62-C624744C834B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_230.0_600.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:51B26CE1-89C0-4B7C-9E64-14D887988595"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:5CA54B3A-D54A-46D8-8BDA-78F2ADE242F5"/>
  <cim:CurrentLimit.value>600</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:about="urn:uuid:52B91E5A-2F4B-4D7B-82FB-00B9D9B94090">
  <cim:IdentifiedObject.mRID>52B91E5A-2F4B-4D7B-82FB-00B9D9B94090</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_260.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:B176463B-0AED-41AC-BFD8-26CD0E26963F">
  <cim:IdentifiedObject.mRID>B176463B-0AED-41AC-BFD8-26CD0E26963F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_260.0_600.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:52B91E5A-2F4B-4D7B-82FB-00B9D9B94090"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:12DDE7DD-D9D6-42C0-A323-1DA1ED5E217A"/>
  <cim:CurrentLimit.value>260</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:15F7F1BD-F3C3-45CC-8DFC-801F6BA782F5">
  <cim:IdentifiedObject.mRID>15F7F1BD-F3C3-45CC-8DFC-801F6BA782F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_260.0_600.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:52B91E5A-2F4B-4D7B-82FB-00B9D9B94090"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:5CA54B3A-D54A-46D8-8BDA-78F2ADE242F5"/>
  <cim:CurrentLimit.value>600</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:about="urn:uuid:953A91FE-CA1D-4293-AAF5-DE9D309E2AA7">
  <cim:IdentifiedObject.mRID>953A91FE-CA1D-4293-AAF5-DE9D309E2AA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_165.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:5660600E-15E1-462F-BD1B-12372F90D56D">
  <cim:IdentifiedObject.mRID>5660600E-15E1-462F-BD1B-12372F90D56D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_165.0_600.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:953A91FE-CA1D-4293-AAF5-DE9D309E2AA7"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:12DDE7DD-D9D6-42C0-A323-1DA1ED5E217A"/>
  <cim:CurrentLimit.value>165</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:AF947B44-F750-443D-BC49-1AFB337B334B">
  <cim:IdentifiedObject.mRID>AF947B44-F750-443D-BC49-1AFB337B334B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_165.0_600.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:953A91FE-CA1D-4293-AAF5-DE9D309E2AA7"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:5CA54B3A-D54A-46D8-8BDA-78F2ADE242F5"/>
  <cim:CurrentLimit.value>600</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:about="urn:uuid:A1B0EC7C-1750-439C-882C-F7563A272A8C">
  <cim:IdentifiedObject.mRID>A1B0EC7C-1750-439C-882C-F7563A272A8C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:0AE6CA23-A203-4D89-892C-266E50B660A4">
  <cim:IdentifiedObject.mRID>0AE6CA23-A203-4D89-892C-266E50B660A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:A1B0EC7C-1750-439C-882C-F7563A272A8C"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:12DDE7DD-D9D6-42C0-A323-1DA1ED5E217A"/>
  <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:FAA3B5F0-902B-4278-9AA2-ABD48EBD448B">
  <cim:IdentifiedObject.mRID>FAA3B5F0-902B-4278-9AA2-ABD48EBD448B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:A1B0EC7C-1750-439C-882C-F7563A272A8C"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:5CA54B3A-D54A-46D8-8BDA-78F2ADE242F5"/>
  <cim:CurrentLimit.value>600</cim:CurrentLimit.value>
</cim:CurrentLimit>
</rdf:RDF>
